  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Fixed Window Construction Name
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {a52c7a88-3537-4d26-87c9-43e5c3b6741b}, !- Surface Rendering Name
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {565fcb21-a496-4e27-82b0-2c29e2574bdc}, !- Handle
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {99c3e67d-a4d1-4109-9849-560725541b8e}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  {7cfcdecf-0217-445e-9830-7590de02bced}, !- Surface Rendering Name
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Layer 1

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  MANILA,                                 !- Name
  14.52,                                  !- Latitude {deg}
  121,                                    !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  21,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Shading Device Material Name

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {6ed03900-0e66-4b84-9804-cbf90c11c355}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91043a6a-7a03-47a0-9418-f53efe08888b}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {039d137f-3856-4958-8212-afe7db31ecd3}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9f0dc854-8da0-4acf-9f20-4fe33cb479c2}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5c09b51-9698-4346-86d0-96a431349a27}, !- Handle
  Rendering Color 37,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdb5c461-81ab-4e32-9d9c-c6f97f50f712}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2828c0b8-4196-4c11-aa26-50cbf34296f0}, !- Handle
  Rendering Color 39,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0be87ecc-432d-4127-bd82-04bd56e8414c}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4d45f10f-9b2c-4412-b178-b995a99a5351}, !- Handle
  Rendering Color 41,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {219a56df-22d4-494d-b7fd-e38e2e52230e}, !- Handle
  Rendering Color 42,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee2fa7bf-ddd6-4ba2-9e63-6b892af31a47}, !- Handle
  Rendering Color 43,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc10a897-db40-4a9e-bc6d-8801acee5cf7}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bfd5ced3-5d9b-4ffe-a717-d1f9b771d59b}, !- Handle
  Rendering Color 45,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6d39043-0ac4-4924-a01e-acf68f149e22}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0fc30fa-e0fb-462e-83fc-9400a1e150e6}, !- Handle
  Rendering Color 47,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d606350-0aa9-47d0-8c7a-d9d1fcb2707a}, !- Handle
  Rendering Color 48,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e75012e-329f-4597-9fb0-1c5f6664f0e3}, !- Handle
  Rendering Color 49,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9ff4ca1-70bb-406b-8508-ef8ce3d0c2f1}, !- Handle
  Rendering Color 50,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f79afd3f-ddc8-4f3c-b3e2-8b540fa630c1}, !- Handle
  Rendering Color 51,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3cb7636-6440-4686-abe6-5ce55208b4c3}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1eb8f623-c9e8-4d1a-8bb6-f9e2d3c29cd5}, !- Handle
  Rendering Color 53,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {83b6de41-c140-4780-a63c-02ed39bdad5a}, !- Handle
  Rendering Color 54,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a52c7a88-3537-4d26-87c9-43e5c3b6741b}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cfcdecf-0217-445e-9830-7590de02bced}, !- Handle
  Rendering Color 56,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {458749e3-6cf8-4399-8578-a860f691570b}, !- Handle
  Rendering Color 57,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c1de60b-0c5f-4b1a-a4ae-ea605352b0fe}, !- Handle
  Rendering Color 58,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bc441e6e-947b-4299-a891-1e8a67ad0c33}; !- Group Rendering Name

OS:Space,
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Handle
  Space 101,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {41520139-69a0-43f1-af8d-80071e5a5149}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ad739338-fe06-4f41-915e-840f6be48e57}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354ca5ed-8f40-4121-a1b8-2ccae23a0aff}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 0, !- X,Y,Z Vertex 3 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb765ec2-e141-45fb-b6a0-d4502102b5ef}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50159faf-2b0e-4c3b-bd0a-b87bd6f16ba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {379092df-ed09-4d62-b19d-62cfe6e88222}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {534c7a90-dffc-43e2-91a1-d79848f26b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 5.48374043861582, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ee5c0a-0803-4a64-ab42-8a03d27a338f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9564159181041e-51, -1.87847503055753e-33, 3, !- X,Y,Z Vertex 1 {m}
  8.9564159181041e-51, -1.87847503055753e-33, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.90716741450555e-17, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da6e661-87dd-48d0-98d9-c2e1f423cfa5}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fabf206e-d27f-4326-ae84-e01af67ac90c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Handle
  Space 102,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  5.67335541324937e-18,                   !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {41520139-69a0-43f1-af8d-80071e5a5149}; !- Thermal Zone Name

OS:Surface,
  {3dbbd759-4ff5-4bb0-8350-30af92b7e715}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd13b83c-5ddf-402e-82fa-aa9e204b8b75}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074bdb3d-ac91-4855-8bce-fd190063fe83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106006c9-0ce2-4bb1-8d6e-55d52ca1c389}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.48374043861582, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {534c7a90-dffc-43e2-91a1-d79848f26b93}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {379092df-ed09-4d62-b19d-62cfe6e88222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9de7c43-24c8-4b61-a2fe-b39396302d5f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b7ae3af-7ed1-4eec-b437-8b13346bd6c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33949624277023e-47, -1.20222401955682e-31, 3, !- X,Y,Z Vertex 1 {m}
  4.33949624277023e-47, -1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4df8dd-376e-4b98-bb3c-726cd1687fb5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a084195f-d2d8-4b91-ac92-72e0f793687d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Handle
  Space 103,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  4.28742472474007e-16,                   !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {41520139-69a0-43f1-af8d-80071e5a5149}; !- Thermal Zone Name

OS:Surface,
  {7bb5c397-f2c3-4402-9ae8-4726bfcf1f17}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ee6cec-2513-4ec4-acea-b8bfd899361a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757fd904-d8fb-435f-a638-ed308fcce013}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074bdb3d-ac91-4855-8bce-fd190063fe83}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd13b83c-5ddf-402e-82fa-aa9e204b8b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471bdf22-878d-4725-b64c-49bcf765478b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fbc22e-afd8-45e9-9ada-56b887c2cac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {880962ff-cbf7-434b-a5b0-34e3c39cd2c5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49399453-cc23-4cc2-b964-469c64afe353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Handle
  Space 104,                              !- Name
  {12049efa-cc70-40f8-8703-4c72ce64f3bb}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {48c1c884-f1b1-403a-a946-cbe5a1df0092}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {825ffe9c-f077-4005-b9c9-f8acb276d47d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5504e2-9a7e-4231-86b7-15dc23be7219}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef19e036-73f5-4e39-859e-ab7919c42b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999954, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a8ff22-3535-41f7-8b3d-81d332871964}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2b7ed0-b740-40ee-a1b8-b48568f4d387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.14999999999954, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49769299-7af9-4fce-8115-c03c1d676ea6}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1499999999995, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fbc22e-afd8-45e9-9ada-56b887c2cac9}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {471bdf22-878d-4725-b64c-49bcf765478b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.00000000000019, 3,                !- X,Y,Z Vertex 1 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 2 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  10.1499999999996, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7ae3af-7ed1-4eec-b437-8b13346bd6c2}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9de7c43-24c8-4b61-a2fe-b39396302d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.00000000000019, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50159faf-2b0e-4c3b-bd0a-b87bd6f16ba8}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb765ec2-e141-45fb-b6a0-d4502102b5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a6d1cf-46cd-479f-90f7-6abb63983138}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76f26555-9e85-4a41-95cc-e5bc69c8fae9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245e4a8a-a05e-4cbd-ab82-349ed00e4a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f95560-9e55-4f44-9f87-aed87dad5a10}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69643dae-326d-47c9-b13f-7f4a46e3520b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8cb38b3-8028-4e2d-84d4-f9667facad73}, !- Handle
  Space 105,                              !- Name
  {9e0fb757-d3c2-48e9-85f0-13f343d05bcc}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {b51b4a1e-f811-49da-957c-eb8c9cb3b4fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {757407e6-e6eb-4cd7-b3d7-ad7b74c2532d}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8cb38b3-8028-4e2d-84d4-f9667facad73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3304d94-b1de-40de-b5dd-9863658b359d}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb38b3-8028-4e2d-84d4-f9667facad73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30e30008-a862-4048-a815-df38162bb748}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb38b3-8028-4e2d-84d4-f9667facad73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a20c2db-7c43-42f6-bff3-a5833061262d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb38b3-8028-4e2d-84d4-f9667facad73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2c085f-9fb8-4fe1-a25b-9d8d21c3d96d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 6.50000000000007, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245e4a8a-a05e-4cbd-ab82-349ed00e4a5b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb38b3-8028-4e2d-84d4-f9667facad73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76f26555-9e85-4a41-95cc-e5bc69c8fae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44eed138-a051-4d88-84ed-81024a707ca8}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8cb38b3-8028-4e2d-84d4-f9667facad73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b212a94-d002-42fc-94a2-691ab4f02151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Handle
  Space 106,                              !- Name
  {e0526529-4fdb-4700-9395-efccd411628b}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  1.24110412395818e-20,                   !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {58c888bd-e0ca-495d-aea9-5b8c518bdaf4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {42eda48f-d349-4b4a-8568-877fb908f100}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef19e036-73f5-4e39-859e-ab7919c42b8e}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5504e2-9a7e-4231-86b7-15dc23be7219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2c085f-9fb8-4fe1-a25b-9d8d21c3d96d}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a20c2db-7c43-42f6-bff3-a5833061262d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.50000000000007, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b19a73d-a0ee-4551-be23-38add4fa4c06}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.50000000000007, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96cad34-3bd1-416e-a45f-0b06d6a7e5f4}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f31aa6d-5fd9-4af3-bc0b-1009d04957a7}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce2e070-d27d-4a24-819b-deff2471f55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.49999999999988, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000026, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab49fe8-7343-47c9-930b-24b251e978d6}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5123de30-9de6-4355-83eb-f3830442ba6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.49999999999988, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b545bfb0-2fbc-4e40-a802-18c86bd74bcf}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {101934a0-2b37-4c78-b777-fe0f3868be6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278e5869-654e-426e-a18a-626f153e84f5}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60ed7459-9ead-4480-b32e-71fee62f4e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b296e5b-ead9-4248-9d42-597db4fdea9f}, !- Handle
  Space 107,                              !- Name
  {8cfdbd32-ecba-4d34-9fc0-4e2d571b087e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  1.24110412395818e-20,                   !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {9edb82bf-341e-42a4-b28c-f2d2adfe3c53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6fef2212-e9b8-4b05-8d38-5cf5b3d16d95}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b296e5b-ead9-4248-9d42-597db4fdea9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101934a0-2b37-4c78-b777-fe0f3868be6a}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b296e5b-ead9-4248-9d42-597db4fdea9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b545bfb0-2fbc-4e40-a802-18c86bd74bcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e74897-a50d-471b-a794-65d1229ec4b6}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b296e5b-ead9-4248-9d42-597db4fdea9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcfce480-1083-4bb6-b747-fca5d78d9a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e3b613-6a00-43df-9f55-1fae945babaa}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b296e5b-ead9-4248-9d42-597db4fdea9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 2.50000000000042, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2b7ed0-b740-40ee-a1b8-b48568f4d387}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b296e5b-ead9-4248-9d42-597db4fdea9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a8ff22-3535-41f7-8b3d-81d332871964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9a4f445-471a-4a99-b80a-7d6e81168ece}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b296e5b-ead9-4248-9d42-597db4fdea9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aea316b-22eb-4ffe-965d-fff6175caf09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Handle
  Space 108,                              !- Name
  {ba63052b-b94e-4673-8d48-88146f7e4f5c}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  9.98374043861644,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {e3f3dbc5-710c-4aa2-954c-665d63d15a21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c99bc85b-b3bb-4606-a4cf-e7cfbd7b4532}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5123de30-9de6-4355-83eb-f3830442ba6d}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab49fe8-7343-47c9-930b-24b251e978d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e99d409-38bd-4535-87ca-303a9825df49}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5523e75f-6dd6-489e-b0a1-670d86148e13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda61a87-847d-4bb3-8233-bd3da3da1aef}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.99999999999945, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfce480-1083-4bb6-b747-fca5d78d9a00}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e74897-a50d-471b-a794-65d1229ec4b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1097ab-67cf-4900-8575-a8a567499e7a}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a82575d-9245-46a4-88f8-61b73bdd7586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Handle
  Space 109,                              !- Name
  {a39f1ab2-fa95-4ad0-96c8-4faab9a0dd1e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  11.9837404386159,                       !- Y Origin {m}
  -9.69232964205014e-18,                  !- Z Origin {m}
  {ef26beec-1247-4b05-bf11-ac6d88337128}, !- Building Story Name
  {5ac453ec-0531-43e5-9850-d71571bc8c8a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a4f387db-feee-4b7b-bdea-7760a668b927}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5523e75f-6dd6-489e-b0a1-670d86148e13}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e99d409-38bd-4535-87ca-303a9825df49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce2e070-d27d-4a24-819b-deff2471f55f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f31aa6d-5fd9-4af3-bc0b-1009d04957a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045f9cb7-57b3-4d38-b2a6-55c6ffa9cfbb}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b627d609-d8ae-4974-9b33-7b1e2785cce5}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, -9.25759198457562e-46, 3, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, -9.25759198457562e-46, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f597409-5b43-4ed1-8030-5e7b5068a45f}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeabdf8c-641d-432a-941f-44fc9ef1a564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Handle
  Building Story 2,                       !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {af4f973f-cfb7-4ac6-bd15-2a4c2de41292}; !- Group Rendering Name

OS:Space,
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Handle
  Space 201,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fabf206e-d27f-4326-ae84-e01af67ac90c}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da6e661-87dd-48d0-98d9-c2e1f423cfa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f754cc76-5169-4ecc-b6ad-3ab339e35d09}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 0, !- X,Y,Z Vertex 3 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318223c5-cd0f-4f2f-8a38-0bde0caa0d59}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d7bca6-034f-4011-9eff-2c45986025df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72051979-2417-44bc-baeb-280d38a689f9}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b491a3e5-cea2-4848-9e12-a684ec92ed38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 5.48374043861582, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33710cb2-803c-4bee-8e18-b8d7814dc7a0}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9564159181041e-51, -1.87847503055753e-33, 3, !- X,Y,Z Vertex 1 {m}
  8.9564159181041e-51, -1.87847503055753e-33, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.90716741450555e-17, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a12b29f-7129-4f05-a40e-36abd5f19387}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb93a16-8c2b-40ae-b4f3-03c59db92c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Handle
  Space 202,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}; !- Thermal Zone Name

OS:Surface,
  {a084195f-d2d8-4b91-ac92-72e0f793687d}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4df8dd-376e-4b98-bb3c-726cd1687fb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b08c4b6-ba9e-4ed6-95cf-c2dc188fa6f1}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2edb3583-5362-450c-ad1a-546d0c6640a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bea037-76e0-497a-bdf6-daacdc9da002}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.48374043861582, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b491a3e5-cea2-4848-9e12-a684ec92ed38}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72051979-2417-44bc-baeb-280d38a689f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248f422d-7f46-484d-b1d3-fbde379e3d0f}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8acf4f7b-356b-4169-b2fe-440e1d91c4d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33949624277023e-47, -1.20222401955682e-31, 3, !- X,Y,Z Vertex 1 {m}
  4.33949624277023e-47, -1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c896ee05-995d-40e4-bd0a-6aacd96737ac}, !- Handle
  Surface 73,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddde8e9f-a02b-4dde-a01e-c28af4f9e865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Handle
  Space 203,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}; !- Thermal Zone Name

OS:Surface,
  {49399453-cc23-4cc2-b964-469c64afe353}, !- Handle
  Surface 74,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {880962ff-cbf7-434b-a5b0-34e3c39cd2c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e14f1e-d69c-48b3-9007-414fb04760ed}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01554abf-0af9-4e24-89a9-f281ea2ccd5f}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2edb3583-5362-450c-ad1a-546d0c6640a6}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b08c4b6-ba9e-4ed6-95cf-c2dc188fa6f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8673b10b-ab1e-4d74-8312-bb0e9f89cb70}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d7226df-0e51-4f2a-a8b7-a31c0af29cd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f52774-2f51-4744-a11d-3de44bb76a6f}, !- Handle
  Surface 79,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d838822-b543-4aff-a595-1ea7770847f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Handle
  Space 204,                              !- Name
  {12049efa-cc70-40f8-8703-4c72ce64f3bb}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {2131820a-e84f-49e9-a917-575d048929e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {69643dae-326d-47c9-b13f-7f4a46e3520b}, !- Handle
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f95560-9e55-4f44-9f87-aed87dad5a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4ff51f-e912-4277-8e98-a50e2dbba009}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31beecb0-cf10-47c0-9345-8370cdc8f65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999954, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce7fb27-f8a7-4cf2-8ffe-ffb16f396812}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc8f9a5a-598d-4d96-a1d5-de66977602c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.14999999999954, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dde572d-3ab0-42ed-86ed-cb6adb14196c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1499999999995, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d7226df-0e51-4f2a-a8b7-a31c0af29cd0}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8673b10b-ab1e-4d74-8312-bb0e9f89cb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.00000000000019, 3,                !- X,Y,Z Vertex 1 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 2 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  10.1499999999996, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acf4f7b-356b-4169-b2fe-440e1d91c4d0}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248f422d-7f46-484d-b1d3-fbde379e3d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.00000000000019, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d7bca6-034f-4011-9eff-2c45986025df}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {318223c5-cd0f-4f2f-8a38-0bde0caa0d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80de2775-2d0d-447c-b3c7-365b0d7fc193}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a326686d-0b27-4e48-a130-ba385ead9c53}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa51077f-7e23-47f2-a26f-60f97e6dd46d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e0430f-3d91-4b1d-8a64-7950486f5b77}, !- Handle
  Surface 89,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1fea606-1d04-4f3d-8b44-0113e1385296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b24b004-3904-4fd6-b7da-a993a1397673}, !- Handle
  Space 205,                              !- Name
  {9e0fb757-d3c2-48e9-85f0-13f343d05bcc}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {9bfede36-054b-4599-8b74-ab8c74a96da0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5b212a94-d002-42fc-94a2-691ab4f02151}, !- Handle
  Surface 90,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b24b004-3904-4fd6-b7da-a993a1397673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44eed138-a051-4d88-84ed-81024a707ca8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee76223-47d5-4a47-bc3e-c36bb1beed17}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b24b004-3904-4fd6-b7da-a993a1397673}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33011eed-e17a-4244-9de5-701a63c36859}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b24b004-3904-4fd6-b7da-a993a1397673}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f87e195-f228-4483-a1f6-7b3297c8fb87}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b24b004-3904-4fd6-b7da-a993a1397673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42280a79-19db-485c-882c-4cd0720f2fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 6.50000000000007, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa51077f-7e23-47f2-a26f-60f97e6dd46d}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b24b004-3904-4fd6-b7da-a993a1397673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a326686d-0b27-4e48-a130-ba385ead9c53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c71e07a-d756-46d8-8eb2-dd0b38afc57d}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b24b004-3904-4fd6-b7da-a993a1397673}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d198c0ec-98bf-4475-a8be-677ff47e8f3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Handle
  Space 206,                              !- Name
  {e0526529-4fdb-4700-9395-efccd411628b}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {af6e01fb-4273-4d82-a82c-83cb85c0ecd9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {60ed7459-9ead-4480-b32e-71fee62f4e80}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {278e5869-654e-426e-a18a-626f153e84f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31beecb0-cf10-47c0-9345-8370cdc8f65d}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc4ff51f-e912-4277-8e98-a50e2dbba009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42280a79-19db-485c-882c-4cd0720f2fef}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f87e195-f228-4483-a1f6-7b3297c8fb87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.50000000000007, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c38fb68-ae4b-49ec-b1c7-6bba8c804c7f}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.50000000000007, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8af865-ebfd-4c17-91f8-cf8d0077c6fd}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f69d990-363d-4362-b176-98cb06f58aa6}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {584268ba-920c-4528-be69-c3f55fc7a1e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.49999999999988, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000026, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40948a7-3651-4f9c-9656-b98647553b82}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4451164f-af02-44db-8c05-92fb0f5fc18f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.49999999999988, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91fce20c-72d3-4e60-ab67-8c73784a408e}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f0b2e5-82f5-4aa5-96e0-4431215e883e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21832e7-62b1-4d33-9272-5bfdf604d7a7}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70de2085-cd96-4dd6-b329-9799b9506769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1498d951-73fb-4358-bff4-23ecd87e7f26}, !- Handle
  Space 207,                              !- Name
  {8cfdbd32-ecba-4d34-9fc0-4e2d571b087e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {f691ff38-1d66-4908-8645-e275cdbb4edb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2aea316b-22eb-4ffe-965d-fff6175caf09}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1498d951-73fb-4358-bff4-23ecd87e7f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9a4f445-471a-4a99-b80a-7d6e81168ece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f0b2e5-82f5-4aa5-96e0-4431215e883e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1498d951-73fb-4358-bff4-23ecd87e7f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91fce20c-72d3-4e60-ab67-8c73784a408e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {324e3404-2584-4a11-b460-5096ba2ec095}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1498d951-73fb-4358-bff4-23ecd87e7f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b1bc687-bbc7-45fb-b536-bcad4f4c61e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45e0f39-d07a-4d2f-89ba-4003b8667af7}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1498d951-73fb-4358-bff4-23ecd87e7f26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 2.50000000000042, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc8f9a5a-598d-4d96-a1d5-de66977602c4}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1498d951-73fb-4358-bff4-23ecd87e7f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce7fb27-f8a7-4cf2-8ffe-ffb16f396812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c32c021-7957-4368-9f0a-470d8d3a8924}, !- Handle
  Surface 110,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1498d951-73fb-4358-bff4-23ecd87e7f26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf5e98d-6ed1-4bd4-8729-00e7611ea782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Handle
  Space 208,                              !- Name
  {ba63052b-b94e-4673-8d48-88146f7e4f5c}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  9.98374043861644,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {9da19fed-3dd5-4c7a-a348-5ae28d6d6526}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0a82575d-9245-46a4-88f8-61b73bdd7586}, !- Handle
  Surface 111,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1097ab-67cf-4900-8575-a8a567499e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4451164f-af02-44db-8c05-92fb0f5fc18f}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c40948a7-3651-4f9c-9656-b98647553b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d36a65-e9c4-42db-82a0-e6fe8d7bd0c1}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3831abf1-1d81-4098-a4e2-075c0b06c2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113ddd8e-ec3f-4f60-bd56-48a7aa151234}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.99999999999945, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1bc687-bbc7-45fb-b536-bcad4f4c61e3}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {324e3404-2584-4a11-b460-5096ba2ec095}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da536f56-1169-4439-8b67-824d912a027e}, !- Handle
  Surface 116,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41753bb4-8a1d-4fb5-86d5-1daf224f7e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Handle
  Space 209,                              !- Name
  {a39f1ab2-fa95-4ad0-96c8-4faab9a0dd1e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  11.9837404386159,                       !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {64a642c9-1e2e-40b5-b5c6-614a894804b0}, !- Building Story Name
  {b52ab97e-4955-490d-8280-d13c22f86481}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eeabdf8c-641d-432a-941f-44fc9ef1a564}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f597409-5b43-4ed1-8030-5e7b5068a45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3831abf1-1d81-4098-a4e2-075c0b06c2c6}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d36a65-e9c4-42db-82a0-e6fe8d7bd0c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584268ba-920c-4528-be69-c3f55fc7a1e3}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f69d990-363d-4362-b176-98cb06f58aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {004a47d1-22e7-4886-9902-3a21500f970e}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82dd77ac-1f0a-4fd6-b83d-7f5d29b47304}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, -9.25759198457562e-46, 3, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, -9.25759198457562e-46, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb89c7a-56f5-417d-948d-adbcd3fffa1e}, !- Handle
  Surface 122,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ac23bb-661b-4c60-b934-22ce34d1f7b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Handle
  Building Story 3,                       !- Name
  6,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {386f200e-3139-4a00-ab61-2841ebda676f}; !- Group Rendering Name

OS:Space,
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Handle
  Space 301,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cfb93a16-8c2b-40ae-b4f3-03c59db92c96}, !- Handle
  Surface 123,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a12b29f-7129-4f05-a40e-36abd5f19387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529c6009-61b7-40d7-90e9-fb74696b7152}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 0, !- X,Y,Z Vertex 3 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd76693c-8981-4ad1-9b33-3e5bdba71f7b}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72adbf81-6f36-49a5-ad61-6f6d2593744e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da238390-43d0-4f9b-903c-ebba4099f459}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49bcc923-149b-44c0-8ac3-50fe94277ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 5.48374043861582, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7126324b-ce9d-4989-989d-cb3582e6bf01}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9564159181041e-51, -1.87847503055753e-33, 3, !- X,Y,Z Vertex 1 {m}
  8.9564159181041e-51, -1.87847503055753e-33, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.90716741450555e-17, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a157f7f-f830-4d7b-a6e7-71f6d28ea887}, !- Handle
  Surface 128,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74aa12a3-d112-46ad-b67d-348dc8bd8980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Handle
  Space 302,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}; !- Thermal Zone Name

OS:Surface,
  {ddde8e9f-a02b-4dde-a01e-c28af4f9e865}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c896ee05-995d-40e4-bd0a-6aacd96737ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e5b13d-1f33-40ab-ad9a-4558633d2a53}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e3348a-994a-425f-b45a-e71813babedb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad17f72-4749-4cdd-86ee-a9b1012c607c}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.48374043861582, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bcc923-149b-44c0-8ac3-50fe94277ec8}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da238390-43d0-4f9b-903c-ebba4099f459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df07f30c-314f-487b-bb5a-3f4af3d97b1b}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce54abc-5fc6-4026-89e0-daafd148bfa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33949624277023e-47, -1.20222401955682e-31, 3, !- X,Y,Z Vertex 1 {m}
  4.33949624277023e-47, -1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bde356-5b62-4d12-93be-29a173a28c97}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f65a4ca5-7eca-4a27-819f-39dc335128e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Handle
  Space 303,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}; !- Thermal Zone Name

OS:Surface,
  {3d838822-b543-4aff-a595-1ea7770847f1}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f52774-2f51-4744-a11d-3de44bb76a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a0acb61-fc0e-44d8-9e54-cabe8f2104bb}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa5ddb4-991f-47dc-8232-06b8655630cd}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e3348a-994a-425f-b45a-e71813babedb}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e5b13d-1f33-40ab-ad9a-4558633d2a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d4a5ef-7e72-4664-9a99-8d3d5fa3750e}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3debd45d-0c46-4967-8fd1-847b3c67e9c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c867dfbd-61da-4b8e-8de3-bdf505847239}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9798ebe-5e5e-4dea-9485-389aaeb02856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Handle
  Space 304,                              !- Name
  {12049efa-cc70-40f8-8703-4c72ce64f3bb}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {18ce155e-9571-457a-9b48-a2b475213cae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b1fea606-1d04-4f3d-8b44-0113e1385296}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e0430f-3d91-4b1d-8a64-7950486f5b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dff3662-4221-435e-9c7d-626ad12b1d84}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05dad68-1012-4888-89e6-35132b6a0564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999954, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da40805-63a2-42f9-81c6-b99383877f7f}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c2cfe51-54d1-45cc-bbb3-9b2ba6d40136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.14999999999954, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {416d9ee5-6eb7-48f3-91e5-5fca054b5024}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1499999999995, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3debd45d-0c46-4967-8fd1-847b3c67e9c0}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d4a5ef-7e72-4664-9a99-8d3d5fa3750e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.00000000000019, 3,                !- X,Y,Z Vertex 1 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 2 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  10.1499999999996, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce54abc-5fc6-4026-89e0-daafd148bfa9}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df07f30c-314f-487b-bb5a-3f4af3d97b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.00000000000019, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72adbf81-6f36-49a5-ad61-6f6d2593744e}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd76693c-8981-4ad1-9b33-3e5bdba71f7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {015c570c-04bf-442c-a6ca-64f96a5b8bec}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce24966e-9f53-4ef8-a24c-39888d6e4fc3}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a478ea86-f4b7-4146-a532-7b8513db3dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a6268d-ca85-4cce-ab28-79b1b637c8d4}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4326cd1-9628-4fde-b502-d474d1f978d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a86cb38-381f-4dda-980a-4a200c5334e6}, !- Handle
  Space 305,                              !- Name
  {9e0fb757-d3c2-48e9-85f0-13f343d05bcc}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {1f51e286-8731-4988-9970-577148c8e465}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d198c0ec-98bf-4475-a8be-677ff47e8f3c}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a86cb38-381f-4dda-980a-4a200c5334e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c71e07a-d756-46d8-8eb2-dd0b38afc57d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d39393a1-2a64-4281-8016-2f0709bf97ba}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86cb38-381f-4dda-980a-4a200c5334e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a0637d-b3a8-4512-9069-b467378eb65d}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86cb38-381f-4dda-980a-4a200c5334e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebed8dd7-eb7a-4cae-b552-ca9b9122582b}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86cb38-381f-4dda-980a-4a200c5334e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5310c44-dfeb-47d6-87aa-ecd2d6527f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 6.50000000000007, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a478ea86-f4b7-4146-a532-7b8513db3dfa}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a86cb38-381f-4dda-980a-4a200c5334e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce24966e-9f53-4ef8-a24c-39888d6e4fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943f3ae6-df99-45e0-9c8b-c251d73c354b}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a86cb38-381f-4dda-980a-4a200c5334e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de9ef0d-bafb-4cf5-81e5-313ce67697a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Handle
  Space 306,                              !- Name
  {e0526529-4fdb-4700-9395-efccd411628b}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {0ccb1525-829d-40b9-8769-f3d85d98174f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {70de2085-cd96-4dd6-b329-9799b9506769}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21832e7-62b1-4d33-9272-5bfdf604d7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05dad68-1012-4888-89e6-35132b6a0564}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dff3662-4221-435e-9c7d-626ad12b1d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5310c44-dfeb-47d6-87aa-ecd2d6527f38}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebed8dd7-eb7a-4cae-b552-ca9b9122582b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.50000000000007, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aecfa2dc-24b5-47df-9196-755cd9efe7a0}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.50000000000007, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75b830d-1b9f-4020-94ca-8fb723d6e329}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9587ae-d451-4fae-9985-05c8f394042c}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e801ed99-f63d-4bd4-80e8-a82ce9055e90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.49999999999988, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000026, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2672a5-98c7-49fa-ac64-714f10629ac5}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c90e4305-7770-492f-ac8a-3349845500fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.49999999999988, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3da979-40b7-4ec6-88c6-d4a4a8942fe6}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed821710-ad86-4bdc-9e65-d062814819f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58fcd74-7cee-4eae-bea9-2a6e9f828d20}, !- Handle
  Surface 165,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1cbd1b-c620-491b-b7ba-f559a7325be1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8446e2f9-0b08-478f-b42a-4aafde2808d6}, !- Handle
  Space 307,                              !- Name
  {8cfdbd32-ecba-4d34-9fc0-4e2d571b087e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {af2e5b37-81de-48ae-a6dc-378c459fb8ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {aaf5e98d-6ed1-4bd4-8729-00e7611ea782}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8446e2f9-0b08-478f-b42a-4aafde2808d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c32c021-7957-4368-9f0a-470d8d3a8924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed821710-ad86-4bdc-9e65-d062814819f6}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8446e2f9-0b08-478f-b42a-4aafde2808d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b3da979-40b7-4ec6-88c6-d4a4a8942fe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8245c7c0-22d8-40a7-91a3-c683a0b68375}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8446e2f9-0b08-478f-b42a-4aafde2808d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c055d743-58c1-4cba-a5ca-1c72947b26bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4cb973a-aab8-4bc2-b96c-7c0041ed31d0}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8446e2f9-0b08-478f-b42a-4aafde2808d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 2.50000000000042, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2cfe51-54d1-45cc-bbb3-9b2ba6d40136}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8446e2f9-0b08-478f-b42a-4aafde2808d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da40805-63a2-42f9-81c6-b99383877f7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1672ef90-a057-4650-a7e9-b7bcdf472e72}, !- Handle
  Surface 171,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8446e2f9-0b08-478f-b42a-4aafde2808d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45effd3c-1f8e-404c-824f-6f8252deecaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Handle
  Space 308,                              !- Name
  {ba63052b-b94e-4673-8d48-88146f7e4f5c}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  9.98374043861644,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {182cea46-b6bd-42b7-9277-3906846e8ddb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41753bb4-8a1d-4fb5-86d5-1daf224f7e40}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da536f56-1169-4439-8b67-824d912a027e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90e4305-7770-492f-ac8a-3349845500fc}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd2672a5-98c7-49fa-ac64-714f10629ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e60b4d-b47a-4075-974b-3ed12ecd63d2}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee4862c-f03d-485a-9ad5-c1eea168a7b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10247c11-1959-4b58-b3b2-9c7e3cc01c49}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.99999999999945, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c055d743-58c1-4cba-a5ca-1c72947b26bf}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8245c7c0-22d8-40a7-91a3-c683a0b68375}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3970fea-b0a8-4567-9c8f-836191f21a7b}, !- Handle
  Surface 177,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315dec4c-d405-483b-bedd-feba0e4d29ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Handle
  Space 309,                              !- Name
  {a39f1ab2-fa95-4ad0-96c8-4faab9a0dd1e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  11.9837404386159,                       !- Y Origin {m}
  6,                                      !- Z Origin {m}
  {c8e4fe5c-4728-48fb-8c03-a01638c26c4b}, !- Building Story Name
  {12da9b49-a067-44f1-9357-dc0768c58ce9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {85ac23bb-661b-4c60-b934-22ce34d1f7b6}, !- Handle
  Surface 178,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb89c7a-56f5-417d-948d-adbcd3fffa1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee4862c-f03d-485a-9ad5-c1eea168a7b1}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e60b4d-b47a-4075-974b-3ed12ecd63d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e801ed99-f63d-4bd4-80e8-a82ce9055e90}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a9587ae-d451-4fae-9985-05c8f394042c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52b845cf-68da-4e8d-8445-d2ee58ff17fb}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c1543f-86d7-4c84-a87b-293c30d26f2a}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, -9.25759198457562e-46, 3, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, -9.25759198457562e-46, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ac80bc-4954-4208-b862-4d97782c2637}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7698a0fb-e2d1-4def-8c61-172c8c42cff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Handle
  Building Story 4,                       !- Name
  9,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d62eded2-624f-44e9-b535-100e3430d7f9}; !- Group Rendering Name

OS:Space,
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Handle
  Space 401,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {74aa12a3-d112-46ad-b67d-348dc8bd8980}, !- Handle
  Surface 184,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a157f7f-f830-4d7b-a6e7-71f6d28ea887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e120c3-f2fb-4d8a-b713-3e671903fc3f}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 0, !- X,Y,Z Vertex 3 {m}
  1.92355843129091e-30, -6.07748151422131e-45, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7401a1f-1449-446f-9fac-7f36adb4e2a6}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd9dc2a2-3b0b-40e7-b76b-a91a52caf6ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  1.73258740687743e-14, 5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e78fd1-07af-4e61-98b8-c8347596dcd6}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266a14aa-1fa2-4e34-aa8d-2960bd116fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 5.48374043861582, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 5.48374043861582, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2a4f97-05f8-4f5f-ba61-2f8871698a24}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9564159181041e-51, -1.87847503055753e-33, 3, !- X,Y,Z Vertex 1 {m}
  8.9564159181041e-51, -1.87847503055753e-33, 0, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.90716741450555e-17, 0, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.90716741450555e-17, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd0fcc2-a433-413b-b3e8-353c0f44dfbb}, !- Handle
  Surface 189,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.90716741450555e-17, 3, !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 5.48374043861582, 3,  !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-14, 5.48374043861582, 3, !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Handle
  Space 402,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}; !- Thermal Zone Name

OS:Surface,
  {f65a4ca5-7eca-4a27-819f-39dc335128e1}, !- Handle
  Surface 190,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bde356-5b62-4d12-93be-29a173a28c97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37eb1ec8-c8bb-40c5-a6ef-ef5c1c8fd35a}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce68e24-76bb-45b8-abb0-41a408ec771e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6e049b-ae9b-41b2-aa05-2ceefc21b3d7}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.48374043861582, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.48374043861582, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266a14aa-1fa2-4e34-aa8d-2960bd116fa0}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25e78fd1-07af-4e61-98b8-c8347596dcd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37eb38b-1644-4e01-9883-0d9138f95a8d}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d178961e-1073-4f44-bbdb-22abffbb9ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33949624277023e-47, -1.20222401955682e-31, 3, !- X,Y,Z Vertex 1 {m}
  4.33949624277023e-47, -1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -1.44382283906452e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82cc772-a501-43d2-a1dd-9094acd14a8e}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48374043861582, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -1.44382283906452e-15, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Handle
  Space 403,                              !- Name
  {e81cd197-1560-4172-8f9d-f82bebf7b555}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  5.48374043861582,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}; !- Thermal Zone Name

OS:Surface,
  {b9798ebe-5e5e-4dea-9485-389aaeb02856}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c867dfbd-61da-4b8e-8de3-bdf505847239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22967650-6d77-402a-b140-6a91a2e16b40}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7362b4c4-2d89-4996-9172-86a36d9373b0}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce68e24-76bb-45b8-abb0-41a408ec771e}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37eb1ec8-c8bb-40c5-a6ef-ef5c1c8fd35a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, -5.48374043861582, 0, !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e334d0d-2f45-45eb-ba05-b8979f7f2f5e}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073f8820-3dd4-49bf-b526-a7310b59a9b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14da61d-18d3-42b9-b020-ea6d93aa2b16}, !- Handle
  Surface 201,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -5.48374043861582, 3, !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -10.1499999999996, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -10.1499999999996, -5.48374043861582, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69544418-aeaf-4f63-a264-303845d41320}, !- Handle
  Space 404,                              !- Name
  {12049efa-cc70-40f8-8703-4c72ce64f3bb}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  36.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {2f180ba0-70aa-40e0-b4c7-9d547be3482d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d4326cd1-9628-4fde-b502-d474d1f978d0}, !- Handle
  Surface 202,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a6268d-ca85-4cce-ab28-79b1b637c8d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4882cde8-dc47-460c-bf0d-83587433da18}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408c7fe8-3e2e-471f-9eef-395bc5cbb102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.14999999999954, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2b0608-8885-4a05-b6cd-cdf8876af422}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f6781d-a5ff-4d9b-becf-a34a95a7b3a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.14999999999954, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.14999999999954, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00659d7-a552-4105-8ddb-0d683031b942}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1499999999995, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073f8820-3dd4-49bf-b526-a7310b59a9b6}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e334d0d-2f45-45eb-ba05-b8979f7f2f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.00000000000019, 3,                !- X,Y,Z Vertex 1 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 2 {m}
  10.1499999999996, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  10.1499999999996, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d178961e-1073-4f44-bbdb-22abffbb9ae9}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37eb38b-1644-4e01-9883-0d9138f95a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.00000000000019, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.00000000000019, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9dc2a2-3b0b-40e7-b76b-a91a52caf6ad}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7401a1f-1449-446f-9fac-7f36adb4e2a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000001, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c509fb58-fb39-4024-bd57-8ecbcf8883c7}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.00000000000001, -2.00000000000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7329229-999e-474d-9f35-db4168e0c969}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {243fcff8-9c68-4d9a-8f94-8a75137c5dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea23db85-1515-4477-8cff-75381f71568d}, !- Handle
  Surface 211,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1499999999996, -2.00000000000019, 3, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -8.00000000000001, -2.00000000000019, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39749d03-7346-4b7c-8f2d-15219446aada}, !- Handle
  Space 405,                              !- Name
  {9e0fb757-d3c2-48e9-85f0-13f343d05bcc}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  28.15,                                  !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {3d271f9e-4c3c-48a4-b624-fbb6140873e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4de9ef0d-bafb-4cf5-81e5-313ce67697a8}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39749d03-7346-4b7c-8f2d-15219446aada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943f3ae6-df99-45e0-9c8b-c251d73c354b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5ca2a6-3b21-4c0a-8d48-e4b137faf04e}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39749d03-7346-4b7c-8f2d-15219446aada}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef45013-20a3-46cc-b84c-d07497deabdb}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39749d03-7346-4b7c-8f2d-15219446aada}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.50000000000007, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7099e266-6eac-49a3-99b6-c7819b79377a}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39749d03-7346-4b7c-8f2d-15219446aada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01d6a5d3-56a5-454f-b6ab-ca0d36774fcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 6.50000000000007, 0,  !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 6.50000000000007, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243fcff8-9c68-4d9a-8f94-8a75137c5dba}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39749d03-7346-4b7c-8f2d-15219446aada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7329229-999e-474d-9f35-db4168e0c969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.00000000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.00000000000002, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10fd5476-6ba5-4d5a-837e-298189f1309a}, !- Handle
  Surface 217,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39749d03-7346-4b7c-8f2d-15219446aada}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.00000000000002, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  8.00000000000002, 6.50000000000007, 3,  !- X,Y,Z Vertex 2 {m}
  0, 6.50000000000007, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Handle
  Space 406,                              !- Name
  {e0526529-4fdb-4700-9395-efccd411628b}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {105f8efa-f752-4361-a225-263ed536a127}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bf1cbd1b-c620-491b-b7ba-f559a7325be1}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d58fcd74-7cee-4eae-bea9-2a6e9f828d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408c7fe8-3e2e-471f-9eef-395bc5cbb102}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4882cde8-dc47-460c-bf0d-83587433da18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d6a5d3-56a5-454f-b6ab-ca0d36774fcb}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7099e266-6eac-49a3-99b6-c7819b79377a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.50000000000007, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00be7bde-b4ab-4885-8a01-626a4d58e91a}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.50000000000007, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.50000000000007, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9848082f-6f12-4168-bdcb-bac8194ae667}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 0, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 8.50000000000026, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9278af0f-128d-4cac-b876-817da9c87de7}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a02118-0076-48da-acb8-1c9429ddeac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.49999999999988, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.50000000000026, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.50000000000026, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9025faec-cefb-4cb1-af33-0c0775abd715}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d0e9dcc-0954-4959-bec8-2298b3f4ea9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.49999999999988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.49999999999988, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638dec9a-5879-4837-8090-fde871674bba}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aab4e76-91c6-4a2e-844c-5a300af4378a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24e5111-1dfb-43e2-8c76-752255e86d66}, !- Handle
  Surface 226,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 8.50000000000026, 3,                 !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 8.50000000000026, 3, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {879eae60-2232-40f4-9f53-e182c1670a34}, !- Handle
  Space 407,                              !- Name
  {8cfdbd32-ecba-4d34-9fc0-4e2d571b087e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  7.48374043861601,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {c813e4dc-9a69-475f-9de6-ba971a4849c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {45effd3c-1f8e-404c-824f-6f8252deecaf}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {879eae60-2232-40f4-9f53-e182c1670a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1672ef90-a057-4650-a7e9-b7bcdf472e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aab4e76-91c6-4a2e-844c-5a300af4378a}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879eae60-2232-40f4-9f53-e182c1670a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638dec9a-5879-4837-8090-fde871674bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d20c0b68-2c75-40e7-80bd-b54d83b38811}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879eae60-2232-40f4-9f53-e182c1670a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d64b6aed-b4f9-463a-bd1b-5cb82d751367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.50000000000042, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af9568a-3235-41d4-9183-d6789a64fa0c}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879eae60-2232-40f4-9f53-e182c1670a34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 2.50000000000042, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 2.50000000000042, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f6781d-a5ff-4d9b-becf-a34a95a7b3a6}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879eae60-2232-40f4-9f53-e182c1670a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f2b0608-8885-4a05-b6cd-cdf8876af422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b352b550-e780-4c6c-9a45-302b7be23908}, !- Handle
  Surface 232,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {879eae60-2232-40f4-9f53-e182c1670a34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 2.50000000000042, 3,  !- X,Y,Z Vertex 2 {m}
  0, 2.50000000000042, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Handle
  Space 408,                              !- Name
  {ba63052b-b94e-4673-8d48-88146f7e4f5c}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  42.2999999999996,                       !- X Origin {m}
  9.98374043861644,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {8954054d-4c4c-4327-860e-8ffdd4f0c04b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {315dec4c-d405-483b-bedd-feba0e4d29ca}, !- Handle
  Surface 233,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3970fea-b0a8-4567-9c8f-836191f21a7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0e9dcc-0954-4959-bec8-2298b3f4ea9a}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9025faec-cefb-4cb1-af33-0c0775abd715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a1e6dd-b38f-4484-ac7b-3e3da4a5505b}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f2ceed-9575-4022-8463-7c121b10e295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99999999999945, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc03ac3-6b4e-433c-8684-c9dedd6a0b48}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.99999999999945, 0,  !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.99999999999945, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64b6aed-b4f9-463a-bd1b-5cb82d751367}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d20c0b68-2c75-40e7-80bd-b54d83b38811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c28320-6208-45e6-985c-1492b82901ed}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.00000000000001, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 1.99999999999945, 3,  !- X,Y,Z Vertex 2 {m}
  0, 1.99999999999945, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Handle
  Space 409,                              !- Name
  {a39f1ab2-fa95-4ad0-96c8-4faab9a0dd1e}, !- Space Type Name
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  46.2999999999996,                       !- X Origin {m}
  11.9837404386159,                       !- Y Origin {m}
  9,                                      !- Z Origin {m}
  {a2a246ac-8d50-4b16-944c-a0890d6b002b}, !- Building Story Name
  {98acd229-d8c5-47dd-a432-fa5ed9a4fb53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7698a0fb-e2d1-4def-8c61-172c8c42cff0}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ac80bc-4954-4208-b862-4d97782c2637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f2ceed-9575-4022-8463-7c121b10e295}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a1e6dd-b38f-4484-ac7b-3e3da4a5505b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a02118-0076-48da-acb8-1c9429ddeac6}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9278af0f-128d-4cac-b876-817da9c87de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d49776-d827-4494-a841-0bcbd1c9e636}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179afdc5-7631-456c-b6d3-2f8e34654b05}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, -9.25759198457562e-46, 3, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, -9.25759198457562e-46, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 4.00000000000038, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 4.00000000000038, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeaed82a-62e7-4a96-b304-830260f95c9f}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 4.00000000000038, 3, !- X,Y,Z Vertex 2 {m}
  -4.00000000000001, 4.00000000000038, 3, !- X,Y,Z Vertex 3 {m}
  -4.00000000000001, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bc441e6e-947b-4299-a891-1e8a67ad0c33}, !- Handle
  Rendering Color 59,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af4f973f-cfb7-4ac6-bd15-2a4c2de41292}, !- Handle
  Rendering Color 60,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {386f200e-3139-4a00-ab61-2841ebda676f}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d62eded2-624f-44e9-b535-100e3430d7f9}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:SubSurface,
  {3b9c1044-4ac5-482e-93b7-78a09b6beb73}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {179afdc5-7631-456c-b6d3-2f8e34654b05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 3.97460000000038, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e39272f-8fae-4a92-8fee-5509f6e21066}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c509fb58-fb39-4024-bd57-8ecbcf8883c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 1,          !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, -1.97460000000019, 1, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2add4a35-e8a4-4b5b-9621-fc1f22a88cb6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d00659d7-a552-4105-8ddb-0d683031b942}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1499999999995, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, -1.97460000000019, 1, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 1, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a951333d-d67d-47db-987c-6c8e52f2e007}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7362b4c4-2d89-4996-9172-86a36d9373b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -10.1245999999996, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999959, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {206c3d25-be8b-4a3d-aa78-8977a5d06422}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc2a4f97-05f8-4f5f-ba61-2f8871698a24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  3.97460000000001, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  3.97460000000001, 0, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8c18ef1-b345-411a-94da-8065bc0996e7}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {757fd904-d8fb-435f-a638-ed308fcce013}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -10.1245999999996, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999959, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {675f907e-3e5e-422c-807d-35ea660c0d81}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2e120c3-f2fb-4d8a-b713-3e671903fc3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57c7f3d7-8cdd-415f-80b8-693afde129f3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e75b830d-1b9f-4020-94ca-8fb723d6e329}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 8.50000000000026, 2.20999475341028, !- X,Y,Z Vertex 1 {m}
  -0.0254, 8.50000000000026, 1,           !- X,Y,Z Vertex 2 {m}
  -6.12459999999954, 8.50000000000026, 1, !- X,Y,Z Vertex 3 {m}
  -6.12459999999954, 8.50000000000026, 2.20999475341028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {641a82b8-a5d0-464c-a2b3-d3781227d43b}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31c1543f-86d7-4c84-a87b-293c30d26f2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 3.97460000000038, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1bea4f2-e179-44f3-929d-9d6eace8a0ea}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aecfa2dc-24b5-47df-9196-755cd9efe7a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 1, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.52540000000007, 1, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d73bfc1c-93f3-4b9b-bdbb-c2a7a47160ee}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22967650-6d77-402a-b140-6a91a2e16b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, -5.45834043861582, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0495e881-4669-4cb1-812d-71ad731dfb43}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4aa5ddb4-991f-47dc-8232-06b8655630cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -10.1245999999996, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999959, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d99a4a8-a7a5-454a-85ca-e536c68d0274}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f754cc76-5169-4ecc-b6ad-3ab339e35d09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ebbb646-1b3a-4c95-982a-2f719689c2e6}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7126324b-ce9d-4989-989d-cb3582e6bf01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  3.97460000000001, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  3.97460000000001, 0, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f6d07a4-ed62-446a-b440-8cbf5901a165}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {529c6009-61b7-40d7-90e9-fb74696b7152}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {328aafc4-4e7b-4a4e-b77b-165830177862}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82dd77ac-1f0a-4fd6-b83d-7f5d29b47304}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 3.97460000000038, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42110095-5513-4f48-bbf8-43e6d248728e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9848082f-6f12-4168-bdcb-bac8194ae667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 8.50000000000026, 2.20999475341028, !- X,Y,Z Vertex 1 {m}
  -0.0254, 8.50000000000026, 1,           !- X,Y,Z Vertex 2 {m}
  -6.12459999999954, 8.50000000000026, 1, !- X,Y,Z Vertex 3 {m}
  -6.12459999999954, 8.50000000000026, 2.20999475341028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20d12b1d-9fb2-4411-a418-337f63ec53ed}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b627d609-d8ae-4974-9b33-7b1e2785cce5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 3.97460000000038, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19783c9e-3bce-4a9b-81ed-a5394937839e}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cad17f72-4749-4cdd-86ee-a9b1012c607c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -3.97460000000001, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b9a9144-87a7-44a1-8c9b-fd70b69d3fb9}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c38fb68-ae4b-49ec-b1c7-6bba8c804c7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 1, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.52540000000007, 1, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edda9fb0-c451-422f-bdc4-5dd47e7a9c13}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52b845cf-68da-4e8d-8445-d2ee58ff17fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999942, 4.00000000000038, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999942, 4.00000000000038, 1, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, 4.00000000000038, 1, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, 4.00000000000038, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53c30778-56ff-46a1-91dc-525fddde3f62}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49769299-7af9-4fce-8115-c03c1d676ea6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1499999999995, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, -1.97460000000019, 1, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 1, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c30397c-5654-49b6-a207-f3ae609ab2af}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80de2775-2d0d-447c-b3c7-365b0d7fc193}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 1,          !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, -1.97460000000019, 1, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {444b9dfb-e2c7-4df1-b690-8222554f49fe}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {015c570c-04bf-442c-a6ca-64f96a5b8bec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 1,          !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, -1.97460000000019, 1, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffa925ef-64e9-4b5e-a7c3-e3e4de7b1b84}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a6e049b-ae9b-41b2-aa05-2ceefc21b3d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -3.97460000000001, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {701ddfcc-f61e-40a6-8636-51fea33a9f1f}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ee5c0a-0803-4a64-ab42-8a03d27a338f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  3.97460000000001, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  3.97460000000001, 0, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ba9ab8b-ee50-4626-9b26-64986cf938b3}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01554abf-0af9-4e24-89a9-f281ea2ccd5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -10.1245999999996, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999959, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fa5defd-7774-496d-9224-5411f11e0828}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {045f9cb7-57b3-4d38-b2a6-55c6ffa9cfbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999942, 4.00000000000038, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999942, 4.00000000000038, 1, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, 4.00000000000038, 1, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, 4.00000000000038, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac335e92-35ed-49f7-95d1-ef411d0f4f1d}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91bea037-76e0-497a-bdf6-daacdc9da002}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -3.97460000000001, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62fed317-c7e3-4e44-ba1c-e99450a49114}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72a6d1cf-46cd-479f-90f7-6abb63983138}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 1,          !- X,Y,Z Vertex 2 {m}
  -8.00000000000002, -1.97460000000019, 1, !- X,Y,Z Vertex 3 {m}
  -8.00000000000002, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9845962-4733-4111-83b6-24ce7d7fe728}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e96cad34-3bd1-416e-a45f-0b06d6a7e5f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 8.50000000000026, 2.20999475341028, !- X,Y,Z Vertex 1 {m}
  -0.0254, 8.50000000000026, 1,           !- X,Y,Z Vertex 2 {m}
  -6.12459999999954, 8.50000000000026, 1, !- X,Y,Z Vertex 3 {m}
  -6.12459999999954, 8.50000000000026, 2.20999475341028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e18b59a7-3010-41d1-855c-fd89deab14f5}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9dde572d-3ab0-42ed-86ed-cb6adb14196c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1499999999995, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, -1.97460000000019, 1, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 1, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01efc627-9b8b-4ed5-b7ff-ac1c8568f407}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0acb61-fc0e-44d8-9e54-cabe8f2104bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, -5.45834043861582, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb04fd8c-a12c-46a1-815e-e60dc2d2d57b}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {416d9ee5-6eb7-48f3-91e5-5fca054b5024}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1499999999995, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.1499999999995, -1.97460000000019, 1, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 1, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24cbb58f-3d51-4f3f-b7db-e7e4f0e89755}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39ee6cec-2513-4ec4-acea-b8bfd899361a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, -5.45834043861582, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73dc2a37-6a3e-4b11-929a-648d7f7f9f63}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8af865-ebfd-4c17-91f8-cf8d0077c6fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 8.50000000000026, 2.20999475341028, !- X,Y,Z Vertex 1 {m}
  -0.0254, 8.50000000000026, 1,           !- X,Y,Z Vertex 2 {m}
  -6.12459999999954, 8.50000000000026, 1, !- X,Y,Z Vertex 3 {m}
  -6.12459999999954, 8.50000000000026, 2.20999475341028; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56ca4e97-0731-43fa-9fbd-0df5ae44de74}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96d49776-d827-4494-a841-0bcbd1c9e636}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999942, 4.00000000000038, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999942, 4.00000000000038, 1, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, 4.00000000000038, 1, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, 4.00000000000038, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dab2d71-7055-41d7-8d8c-ff5aa964f5bd}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {004a47d1-22e7-4886-9902-3a21500f970e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999942, 4.00000000000038, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999942, 4.00000000000038, 1, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, 4.00000000000038, 1, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, 4.00000000000038, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91b31657-20ee-4e4d-9e7f-522402d8b46f}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b19a73d-a0ee-4551-be23-38add4fa4c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 1, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.52540000000007, 1, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e89a8c21-c16b-4c9c-adec-7f68e2bff697}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33710cb2-803c-4bee-8e18-b8d7814dc7a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  3.97460000000001, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  3.97460000000001, 0, 2.21543603767852;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6c56d46-026e-405b-994a-0ef6a64a76ef}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00be7bde-b4ab-4885-8a01-626a4d58e91a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 1, !- X,Y,Z Vertex 2 {m}
  -6.14999999999954, 6.52540000000007, 1, !- X,Y,Z Vertex 3 {m}
  -6.14999999999954, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a55b89b-926e-4f68-81b3-11a9336b4b91}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {106006c9-0ce2-4bb1-8d6e-55d52ca1c389}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -3.97460000000001, -5.48374043861582, 1, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, -5.48374043861582, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb985e07-519e-44d3-808d-3b3ba0fa1479}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11e14f1e-d69c-48b3-9007-414fb04760ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, -5.45834043861582, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e37e7b9d-4822-46f2-83e8-0d77cf8719a0}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {354ca5ed-8f40-4121-a1b8-2ccae23a0aff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bef845f-577a-479e-a78e-25d28b6e8c09}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc03ac3-6b4e-433c-8684-c9dedd6a0b48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00000000000001, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0.0254, 1.91218140775703, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 1.91218140775703, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.97459999999945, 2.22; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b107efe5-137d-4103-9dd0-e554fee4397f}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bda61a87-847d-4bb3-8233-bd3da3da1aef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00000000000001, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0.0254, 1.91218140775703, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 1.91218140775703, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.97459999999945, 2.22; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b6a97d2-d9e1-468a-953a-aafcdc457329}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10247c11-1959-4b58-b3b2-9c7e3cc01c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00000000000001, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0.0254, 1.91218140775703, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 1.91218140775703, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.97459999999945, 2.22; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63e764e3-e539-4bae-9d49-2bfdb4193c49}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {113ddd8e-ec3f-4f60-bd56-48a7aa151234}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.00000000000001, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.00000000000001, 0.0254, 1.91218140775703, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 1.91218140775703, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 1.97459999999945, 2.22; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ded57653-794c-4586-b355-0414f9f965c7}, !- Handle
  Sub Surface 48 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {604cdee1-54bb-483a-b3dd-61bffefe0b63}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {63e764e3-e539-4bae-9d49-2bfdb4193c49}; !- Shaded Object Name

OS:ShadingSurface,
  {d9ef0921-3a03-4bcb-933c-1bae359608cd}, !- Handle
  Sub Surface 48 - Overhang,              !- Name
  ,                                       !- Construction Name
  {ded57653-794c-4586-b355-0414f9f965c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.15390929612149, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.15390929612149, 1.97459999999945, 2.22, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 2.22, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0.0254, 2.22;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {829a54b5-4979-4563-b771-eddecfaf8711}, !- Handle
  Sub Surface 47 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {fc80a463-95e8-4c5a-b00d-c16463ca6492}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0b6a97d2-d9e1-468a-953a-aafcdc457329}; !- Shaded Object Name

OS:ShadingSurface,
  {c321aa45-f72c-4ed8-a485-98e271007ca8}, !- Handle
  Sub Surface 47 - Overhang,              !- Name
  ,                                       !- Construction Name
  {829a54b5-4979-4563-b771-eddecfaf8711}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.15390929612149, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.15390929612149, 1.97459999999945, 2.22, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 2.22, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0.0254, 2.22;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1d5c2970-cab4-4f13-af2c-9429e6c2176d}, !- Handle
  Sub Surface 46 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {3db430d8-c8ab-41d4-9436-babdf775be36}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b107efe5-137d-4103-9dd0-e554fee4397f}; !- Shaded Object Name

OS:ShadingSurface,
  {66a40b03-a5dc-416a-90d3-3f60d8497209}, !- Handle
  Sub Surface 46 - Overhang,              !- Name
  ,                                       !- Construction Name
  {1d5c2970-cab4-4f13-af2c-9429e6c2176d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.15390929612149, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.15390929612149, 1.97459999999945, 2.22, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 2.22, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0.0254, 2.22;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {48488a07-6565-4091-8d33-9fce7b3d1da3}, !- Handle
  Sub Surface 45 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {224423bc-8cb0-4c7d-8fb0-85b35da9308d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3bef845f-577a-479e-a78e-25d28b6e8c09}; !- Shaded Object Name

OS:ShadingSurface,
  {1db5171b-5089-4a4e-b289-6ab3dd7308ee}, !- Handle
  Sub Surface 45 - Overhang,              !- Name
  ,                                       !- Construction Name
  {48488a07-6565-4091-8d33-9fce7b3d1da3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.15390929612149, 0.0254, 2.22,         !- X,Y,Z Vertex 1 {m}
  4.15390929612149, 1.97459999999945, 2.22, !- X,Y,Z Vertex 2 {m}
  4.00000000000001, 1.97459999999945, 2.22, !- X,Y,Z Vertex 3 {m}
  4.00000000000001, 0.0254, 2.22;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {74449451-be0c-4a36-9f68-0bc16b3d5407}, !- Handle
  Sub Surface 43 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fb985e07-519e-44d3-808d-3b3ba0fa1479}; !- Shaded Object Name

OS:ShadingSurface,
  {087cb0c7-1aa5-4f2a-bf16-ca2b70ea3ab7}, !- Handle
  Sub Surface 43 - Overhang,              !- Name
  ,                                       !- Construction Name
  {74449451-be0c-4a36-9f68-0bc16b3d5407}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60561022163677, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0.60561022163677, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  0, -5.45834043861582, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1ea49c70-6557-424c-98cc-8e65d2dce2c8}, !- Handle
  Sub Surface 42 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {707f230b-148c-4096-b63f-3ae5234a9a60}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0a55b89b-926e-4f68-81b3-11a9336b4b91}; !- Shaded Object Name

OS:ShadingSurface,
  {8fd375e6-1bf2-4521-b0f3-0e285950e74f}, !- Handle
  Sub Surface 42 - Overhang,              !- Name
  ,                                       !- Construction Name
  {1ea49c70-6557-424c-98cc-8e65d2dce2c8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000003, -6.09145845745508, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, -6.09145845745508, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {182fc382-5f43-4f0e-b78c-c240265e3561}, !- Handle
  Sub Surface 41 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {7a6bb0dc-3cae-4ab5-a64e-657710dbe86b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c6c56d46-026e-405b-994a-0ef6a64a76ef}; !- Shaded Object Name

OS:ShadingSurface,
  {6a2b668d-0db7-4efc-9698-69579753f1c6}, !- Handle
  Sub Surface 41 - Overhang,              !- Name
  ,                                       !- Construction Name
  {182fc382-5f43-4f0e-b78c-c240265e3561}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.52540000000007, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -6.76563718448548, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -6.76563718448548, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f9efd5fb-63ee-4ceb-a752-72af05e55d1d}, !- Handle
  Sub Surface 27 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {65e72c17-433b-47e1-82fb-59dafbad969e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1ba9ab8b-ee50-4626-9b26-64986cf938b3}; !- Shaded Object Name

OS:ShadingSurface,
  {bcffff81-fe40-46b4-bd6f-55d2b2869174}, !- Handle
  Sub Surface 27 - Overhang,              !- Name
  ,                                       !- Construction Name
  {f9efd5fb-63ee-4ceb-a752-72af05e55d1d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999959, -6.08675849945232, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 2 {m}
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 3 {m}
  -10.1245999999996, -6.08675849945232, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {36651243-bb2a-4d5c-bf49-56de7dbad3d9}, !- Handle
  Sub Surface 39 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {d809b347-bfc1-45ad-ae09-d3e1cc5e3c60}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {91b31657-20ee-4e4d-9e7f-522402d8b46f}; !- Shaded Object Name

OS:ShadingSurface,
  {5bf762e8-17e8-4543-8649-3ad1489e65bc}, !- Handle
  Sub Surface 39 - Overhang,              !- Name
  ,                                       !- Construction Name
  {36651243-bb2a-4d5c-bf49-56de7dbad3d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.52540000000007, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -6.76563718448548, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -6.76563718448548, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bdeef4d1-db4c-4ed4-839e-3d3bbf092a5e}, !- Handle
  Sub Surface 34 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fb04fd8c-a12c-46a1-815e-e60dc2d2d57b}; !- Shaded Object Name

OS:ShadingSurface,
  {e8c4971d-d0ee-485a-9285-f389800b3c8b}, !- Handle
  Sub Surface 34 - Overhang,              !- Name
  ,                                       !- Construction Name
  {bdeef4d1-db4c-4ed4-839e-3d3bbf092a5e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7656371844854, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.7656371844854, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e744e04c-ad2e-419c-b531-ca0db107efff}, !- Handle
  Sub Surface 32 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e18b59a7-3010-41d1-855c-fd89deab14f5}; !- Shaded Object Name

OS:ShadingSurface,
  {885fee9a-ae82-4b34-ad1e-f68f16cc6207}, !- Handle
  Sub Surface 32 - Overhang,              !- Name
  ,                                       !- Construction Name
  {e744e04c-ad2e-419c-b531-ca0db107efff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7656371844854, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.7656371844854, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {81e597da-7f4a-48f4-87c3-a264136a77e0}, !- Handle
  Sub Surface 23 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {37ec5e13-7744-4e48-b7ea-c54c7154c5d3}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c30397c-5654-49b6-a207-f3ae609ab2af}; !- Shaded Object Name

OS:ShadingSurface,
  {f7b9db4b-b484-4f70-96cd-dcf73d60176f}, !- Handle
  Sub Surface 23 - Overhang,              !- Name
  ,                                       !- Construction Name
  {81e597da-7f4a-48f4-87c3-a264136a77e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.00000000000002, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -8.61563718448596, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -8.61563718448596, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {493e07c1-d63e-4736-8ed6-877d97bda46a}, !- Handle
  Sub Surface 30 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62fed317-c7e3-4e44-ba1c-e99450a49114}; !- Shaded Object Name

OS:ShadingSurface,
  {fff27e78-ee7e-4048-83d9-d2215de6b607}, !- Handle
  Sub Surface 30 - Overhang,              !- Name
  ,                                       !- Construction Name
  {493e07c1-d63e-4736-8ed6-877d97bda46a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.00000000000002, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -8.61563718448596, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -8.61563718448596, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {67437f90-d5b0-41ec-aa44-53aa832fd541}, !- Handle
  Sub Surface 26 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {701ddfcc-f61e-40a6-8636-51fea33a9f1f}; !- Shaded Object Name

OS:ShadingSurface,
  {97fc632c-cba1-4370-bee5-0e20400c2ca2}, !- Handle
  Sub Surface 26 - Overhang,              !- Name
  ,                                       !- Construction Name
  {67437f90-d5b0-41ec-aa44-53aa832fd541}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.97460000000001, -0.60771801883926, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  3.97460000000001, 0, 2.21543603767852,  !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.60771801883926, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {efc5ac05-b365-4353-8c1e-c367e4c29f1b}, !- Handle
  Sub Surface 7 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {675f907e-3e5e-422c-807d-35ea660c0d81}; !- Shaded Object Name

OS:ShadingSurface,
  {0c8b4834-9499-484b-ab7a-634c4ed83acc}, !- Handle
  Sub Surface 7 - Overhang,               !- Name
  ,                                       !- Construction Name
  {efc5ac05-b365-4353-8c1e-c367e4c29f1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 2 {m}
  -0.60561022163677, 5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  -0.60561022163677, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b33fa268-ef52-4499-af10-3902f5583649}, !- Handle
  Sub Surface 4 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a951333d-d67d-47db-987c-6c8e52f2e007}; !- Shaded Object Name

OS:ShadingSurface,
  {bb731d88-ad39-49c0-b748-cd28f0bd90fa}, !- Handle
  Sub Surface 4 - Overhang,               !- Name
  ,                                       !- Construction Name
  {b33fa268-ef52-4499-af10-3902f5583649}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999959, -6.08675849945232, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 2 {m}
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 3 {m}
  -10.1245999999996, -6.08675849945232, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7ccf0c24-80b7-421b-a866-9ae11198a9bb}, !- Handle
  Sub Surface 24 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {18990c89-3884-4428-89a8-09a309d28fae}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {444b9dfb-e2c7-4df1-b690-8222554f49fe}; !- Shaded Object Name

OS:ShadingSurface,
  {1dbbe143-78a1-4f9a-8b88-6e02a49a14d6}, !- Handle
  Sub Surface 24 - Overhang,              !- Name
  ,                                       !- Construction Name
  {7ccf0c24-80b7-421b-a866-9ae11198a9bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.00000000000002, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -8.61563718448596, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -8.61563718448596, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7cfe2958-6534-447b-acc2-0a942605e677}, !- Handle
  Sub Surface 19 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {cd5f6e20-6b88-4c62-8aad-c7b5276bf251}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {19783c9e-3bce-4a9b-81ed-a5394937839e}; !- Shaded Object Name

OS:ShadingSurface,
  {b27f36cb-e311-484f-a02e-b951e930be02}, !- Handle
  Sub Surface 19 - Overhang,              !- Name
  ,                                       !- Construction Name
  {7cfe2958-6534-447b-acc2-0a942605e677}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000003, -6.09145845745508, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, -6.09145845745508, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fa81af6a-68ba-4931-bc08-3cf0202750ad}, !- Handle
  Sub Surface 33 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {01efc627-9b8b-4ed5-b7ff-ac1c8568f407}; !- Shaded Object Name

OS:ShadingSurface,
  {58796f3f-a891-4ec3-b4b9-fc1e7b3e032a}, !- Handle
  Sub Surface 33 - Overhang,              !- Name
  ,                                       !- Construction Name
  {fa81af6a-68ba-4931-bc08-3cf0202750ad}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60561022163677, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0.60561022163677, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  0, -5.45834043861582, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ab2c57ff-9b2d-4478-af9e-e6d899fa694b}, !- Handle
  Sub Surface 22 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {9fb827c1-e68b-40df-9fd8-c28a54694c12}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53c30778-56ff-46a1-91dc-525fddde3f62}; !- Shaded Object Name

OS:ShadingSurface,
  {d1ec8ba3-a92f-4299-97e7-b3b4bc30e432}, !- Handle
  Sub Surface 22 - Overhang,              !- Name
  ,                                       !- Construction Name
  {ab2c57ff-9b2d-4478-af9e-e6d899fa694b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7656371844854, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.7656371844854, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a5a31ed4-e20b-41d2-b672-b18d0ab04bff}, !- Handle
  Sub Surface 18 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {a57419e3-541e-446d-91cf-920cccbc2a2c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {20d12b1d-9fb2-4411-a418-337f63ec53ed}; !- Shaded Object Name

OS:ShadingSurface,
  {6b43905c-b48c-4fc1-bdff-724f80e9678a}, !- Handle
  Sub Surface 18 - Overhang,              !- Name
  ,                                       !- Construction Name
  {a5a31ed4-e20b-41d2-b672-b18d0ab04bff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60771801883926, 0.0254, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  0.60771801883926, 3.97460000000038, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 2.21543603767852,  !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 2.21543603767852;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c3a4f148-a1e7-42ac-8cf0-f57845cd21e3}, !- Handle
  Sub Surface 40 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e89a8c21-c16b-4c9c-adec-7f68e2bff697}; !- Shaded Object Name

OS:ShadingSurface,
  {8fc0e1bf-ea4a-47c4-a8b8-cba4ec00a13d}, !- Handle
  Sub Surface 40 - Overhang,              !- Name
  ,                                       !- Construction Name
  {c3a4f148-a1e7-42ac-8cf0-f57845cd21e3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.97460000000001, -0.60771801883926, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  3.97460000000001, 0, 2.21543603767852,  !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.60771801883926, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {628c7a99-7a0a-4d5a-85ab-0ec044390616}, !- Handle
  Sub Surface 10 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {632afc07-e6f5-479f-b6e9-d1058e2e8c34}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e1bea4f2-e179-44f3-929d-9d6eace8a0ea}; !- Shaded Object Name

OS:ShadingSurface,
  {cda1779a-55c7-4be8-a818-be08fc1e0bbe}, !- Handle
  Sub Surface 10 - Overhang,              !- Name
  ,                                       !- Construction Name
  {628c7a99-7a0a-4d5a-85ab-0ec044390616}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.52540000000007, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -6.76563718448548, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -6.76563718448548, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {643cb232-7820-42af-a91a-13556d4766b4}, !- Handle
  Sub Surface 3 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2add4a35-e8a4-4b5b-9621-fc1f22a88cb6}; !- Shaded Object Name

OS:ShadingSurface,
  {d6a964ea-4c10-4886-be0b-25a3f4372455}, !- Handle
  Sub Surface 3 - Overhang,               !- Name
  ,                                       !- Construction Name
  {643cb232-7820-42af-a91a-13556d4766b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7656371844854, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  10.7656371844854, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  10.1499999999995, -0.0253999999999999, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  10.1499999999995, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {349b0a87-7129-437c-8926-78b6e8c95053}, !- Handle
  Sub Surface 16 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {6518dc55-bbdb-4f2f-b911-49b0f232af04}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {328aafc4-4e7b-4a4e-b77b-165830177862}; !- Shaded Object Name

OS:ShadingSurface,
  {9814b4de-26b3-4553-905b-9a04301d00c3}, !- Handle
  Sub Surface 16 - Overhang,              !- Name
  ,                                       !- Construction Name
  {349b0a87-7129-437c-8926-78b6e8c95053}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60771801883926, 0.0254, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  0.60771801883926, 3.97460000000038, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 2.21543603767852,  !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 2.21543603767852;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3ffee7b-10cc-45ec-a0a1-2d8ce44b8c15}, !- Handle
  Sub Surface 15 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6f6d07a4-ed62-446a-b440-8cbf5901a165}; !- Shaded Object Name

OS:ShadingSurface,
  {59ba8ff4-5475-4a90-93d1-adc20a147ee1}, !- Handle
  Sub Surface 15 - Overhang,              !- Name
  ,                                       !- Construction Name
  {d3ffee7b-10cc-45ec-a0a1-2d8ce44b8c15}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 2 {m}
  -0.60561022163677, 5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  -0.60561022163677, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9e910871-0f7b-4ca2-9979-c77ad5b8ad57}, !- Handle
  Sub Surface 35 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {24cbb58f-3d51-4f3f-b7db-e7e4f0e89755}; !- Shaded Object Name

OS:ShadingSurface,
  {512afff3-511c-4837-a0c0-946334ab370e}, !- Handle
  Sub Surface 35 - Overhang,              !- Name
  ,                                       !- Construction Name
  {9e910871-0f7b-4ca2-9979-c77ad5b8ad57}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60561022163677, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0.60561022163677, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  0, -5.45834043861582, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c20f5b10-a01f-4666-922e-30eb99a20000}, !- Handle
  Sub Surface 14 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {3c0fb846-f6a6-4ac1-90e4-9f99980b507d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9ebbb646-1b3a-4c95-982a-2f719689c2e6}; !- Shaded Object Name

OS:ShadingSurface,
  {7b78320b-5d15-4516-ac6f-dec47f71752b}, !- Handle
  Sub Surface 14 - Overhang,              !- Name
  ,                                       !- Construction Name
  {c20f5b10-a01f-4666-922e-30eb99a20000}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.97460000000001, -0.60771801883926, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  3.97460000000001, 0, 2.21543603767852,  !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.60771801883926, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {48d53374-fbe7-4e5a-bc46-688b93b70358}, !- Handle
  Sub Surface 20 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {e08e1e43-5529-431c-9bb8-425ca20c2ac2}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8b9a9144-87a7-44a1-8c9b-fd70b69d3fb9}; !- Shaded Object Name

OS:ShadingSurface,
  {4068344c-ea02-4a54-b330-500b6411cd0a}, !- Handle
  Sub Surface 20 - Overhang,              !- Name
  ,                                       !- Construction Name
  {48d53374-fbe7-4e5a-bc46-688b93b70358}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.14999999999954, 6.52540000000007, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -6.14999999999954, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -6.76563718448548, 8.47460000000026, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -6.76563718448548, 6.52540000000007, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7ee08d4c-e5ba-45ef-8f7a-6a8779f42e9c}, !- Handle
  Sub Surface 13 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {94c51e74-07a2-4b51-8037-7f8a96d3ffd1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8d99a4a8-a7a5-454a-85ca-e536c68d0274}; !- Shaded Object Name

OS:ShadingSurface,
  {7feae01f-4970-47e7-a515-e2b8ab74f918}, !- Handle
  Sub Surface 13 - Overhang,              !- Name
  ,                                       !- Construction Name
  {7ee08d4c-e5ba-45ef-8f7a-6a8779f42e9c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 2 {m}
  -0.60561022163677, 5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  -0.60561022163677, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5012c8e5-006c-43e9-834d-9b913ffa01a3}, !- Handle
  Sub Surface 29 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {e01ed078-30c3-4cb9-bbe0-27d0f2f3b8b3}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ac335e92-35ed-49f7-95d1-ef411d0f4f1d}; !- Shaded Object Name

OS:ShadingSurface,
  {67bc1175-0c66-4d37-8faa-c7d2c89832c5}, !- Handle
  Sub Surface 29 - Overhang,              !- Name
  ,                                       !- Construction Name
  {5012c8e5-006c-43e9-834d-9b913ffa01a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000003, -6.09145845745508, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, -6.09145845745508, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {777b7da4-b6ae-4da2-8eca-1c8d90437d1d}, !- Handle
  Sub Surface 12 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {c7b9ca91-4292-4073-b96e-3f7acc457d0a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0495e881-4669-4cb1-812d-71ad731dfb43}; !- Shaded Object Name

OS:ShadingSurface,
  {f7264969-2fbb-4789-8f5a-3d213f3a361c}, !- Handle
  Sub Surface 12 - Overhang,              !- Name
  ,                                       !- Construction Name
  {777b7da4-b6ae-4da2-8eca-1c8d90437d1d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999959, -6.08675849945232, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 2 {m}
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 3 {m}
  -10.1245999999996, -6.08675849945232, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c599f296-f78c-4131-af99-c36214bd66ea}, !- Handle
  Sub Surface 9 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {a8582605-7250-4376-a50e-81965fe10a35}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {641a82b8-a5d0-464c-a2b3-d3781227d43b}; !- Shaded Object Name

OS:ShadingSurface,
  {02108ca2-a49f-4f06-a9f8-9563f339b923}, !- Handle
  Sub Surface 9 - Overhang,               !- Name
  ,                                       !- Construction Name
  {c599f296-f78c-4131-af99-c36214bd66ea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60771801883926, 0.0254, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  0.60771801883926, 3.97460000000038, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 2.21543603767852,  !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 2.21543603767852;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {35f92c6e-a790-492e-83de-8185e625b62d}, !- Handle
  Sub Surface 25 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {783e6c09-80a8-4021-9f33-980f101a8bf9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ffa925ef-64e9-4b5e-a7c3-e3e4de7b1b84}; !- Shaded Object Name

OS:ShadingSurface,
  {5752edff-d23e-4043-93f5-12ee7932e7f7}, !- Handle
  Sub Surface 25 - Overhang,              !- Name
  ,                                       !- Construction Name
  {35f92c6e-a790-492e-83de-8185e625b62d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000003, -6.09145845745508, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000003, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  -3.97460000000001, -5.48374043861582, 2.21543603767852, !- X,Y,Z Vertex 3 {m}
  -3.97460000000001, -6.09145845745508, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bc6d29a3-0087-4690-83a8-9058c26386bc}, !- Handle
  Sub Surface 6 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {f2735ee9-f14d-4d3e-9f26-587abeb96aa6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8c18ef1-b345-411a-94da-8065bc0996e7}; !- Shaded Object Name

OS:ShadingSurface,
  {a1f9bc0a-9259-42e0-868e-725b664e2f64}, !- Handle
  Sub Surface 6 - Overhang,               !- Name
  ,                                       !- Construction Name
  {bc6d29a3-0087-4690-83a8-9058c26386bc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999959, -6.08675849945232, 2.206036121673, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999959, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 2 {m}
  -10.1245999999996, -5.48374043861582, 2.206036121673, !- X,Y,Z Vertex 3 {m}
  -10.1245999999996, -6.08675849945232, 2.206036121673; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {330ead47-2388-43bf-8cfb-a8ac00b75052}, !- Handle
  Sub Surface 5 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {fa041a1f-8d36-46df-976f-3b3c3336b80c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {206c3d25-be8b-4a3d-aa78-8977a5d06422}; !- Shaded Object Name

OS:ShadingSurface,
  {eaeb3801-cdcd-488c-99d3-56f89bbf8ee0}, !- Handle
  Sub Surface 5 - Overhang,               !- Name
  ,                                       !- Construction Name
  {330ead47-2388-43bf-8cfb-a8ac00b75052}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.97460000000001, -0.60771801883926, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  3.97460000000001, 0, 2.21543603767852,  !- X,Y,Z Vertex 2 {m}
  0.0254, 0, 2.21543603767852,            !- X,Y,Z Vertex 3 {m}
  0.0254, -0.60771801883926, 2.21543603767852; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d81d21ed-b20e-466f-8756-96ecf2525356}, !- Handle
  Sub Surface 11 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {618be68a-c991-4fcd-ad79-3b0483ae2d34}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d73bfc1c-93f3-4b9b-bdbb-c2a7a47160ee}; !- Shaded Object Name

OS:ShadingSurface,
  {7e936f55-ecc8-461e-a03f-2be4320982d7}, !- Handle
  Sub Surface 11 - Overhang,              !- Name
  ,                                       !- Construction Name
  {d81d21ed-b20e-466f-8756-96ecf2525356}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60561022163677, -5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0.60561022163677, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  0, -5.45834043861582, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4e4fa946-5831-4bb7-bcd8-7ea381aa2ab8}, !- Handle
  Sub Surface 44 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {63b8746d-ee69-4358-b8ca-36c2022a76ab}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e37e7b9d-4822-46f2-83e8-0d77cf8719a0}; !- Shaded Object Name

OS:ShadingSurface,
  {9eec0a5d-6c2f-46ea-a065-deeb8a62e4fa}, !- Handle
  Sub Surface 44 - Overhang,              !- Name
  ,                                       !- Construction Name
  {4e4fa946-5831-4bb7-bcd8-7ea381aa2ab8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 2.21122044327354, !- X,Y,Z Vertex 1 {m}
  0, 5.45834043861582, 2.21122044327354,  !- X,Y,Z Vertex 2 {m}
  -0.60561022163677, 5.45834043861582, 2.21122044327354, !- X,Y,Z Vertex 3 {m}
  -0.60561022163677, 0.0253999999999994, 2.21122044327354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a06ef36-b4d4-4890-bd8e-4cadd3db0261}, !- Handle
  Sub Surface 2 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {69544418-aeaf-4f63-a264-303845d41320}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4e39272f-8fae-4a92-8fee-5509f6e21066}; !- Shaded Object Name

OS:ShadingSurface,
  {918caba4-123e-43e8-bf70-1deed5155d5a}, !- Handle
  Sub Surface 2 - Overhang,               !- Name
  ,                                       !- Construction Name
  {7a06ef36-b4d4-4890-bd8e-4cadd3db0261}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.00000000000002, -1.97460000000019, 2.23127436897188, !- X,Y,Z Vertex 1 {m}
  -8.00000000000002, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 2 {m}
  -8.61563718448596, -0.0254, 2.23127436897188, !- X,Y,Z Vertex 3 {m}
  -8.61563718448596, -1.97460000000019, 2.23127436897188; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e8ea3aee-825b-4c41-ab43-de05ee6ccddf}, !- Handle
  Sub Surface 1 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {a175afd8-f5f6-4552-b801-3dba4b4ef4d8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b9c1044-4ac5-482e-93b7-78a09b6beb73}; !- Shaded Object Name

OS:ShadingSurface,
  {55608968-c0c3-4c96-aa4c-d5355236dbe9}, !- Handle
  Sub Surface 1 - Overhang,               !- Name
  ,                                       !- Construction Name
  {e8ea3aee-825b-4c41-ab43-de05ee6ccddf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.60771801883926, 0.0254, 2.21543603767852, !- X,Y,Z Vertex 1 {m}
  0.60771801883926, 3.97460000000038, 2.21543603767852, !- X,Y,Z Vertex 2 {m}
  0, 3.97460000000038, 2.21543603767852,  !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 2.21543603767852;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41520139-69a0-43f1-af8d-80071e5a5149}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c7a3e6d-b220-4072-9b40-bff9213c75c6}, !- Zone Air Inlet Port List
  {f391373e-9eaa-45a5-97ee-08fb91ca75ea}, !- Zone Air Exhaust Port List
  {3fdb614e-0642-4686-be86-10ff00e137cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0794e7d2-1c77-46a5-b915-c20a3cb7d903}, !- Group Rendering Name
  {220de245-9771-418a-8021-02bd5958e0e8}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {260e8e35-935b-4baf-825d-97c368fc0622}, !- Handle
  Node 1,                                 !- Name
  {3fdb614e-0642-4686-be86-10ff00e137cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fdb614e-0642-4686-be86-10ff00e137cf}, !- Handle
  {afda04b7-a8ad-41dd-8a08-2c72ac3d28ab}, !- Name
  {41520139-69a0-43f1-af8d-80071e5a5149}, !- Source Object
  11,                                     !- Outlet Port
  {260e8e35-935b-4baf-825d-97c368fc0622}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c7a3e6d-b220-4072-9b40-bff9213c75c6}, !- Handle
  {ac62763c-d0c1-41d1-8077-d2c97b4ce54d}, !- Name
  {41520139-69a0-43f1-af8d-80071e5a5149}; !- HVAC Component

OS:PortList,
  {f391373e-9eaa-45a5-97ee-08fb91ca75ea}, !- Handle
  {9f6bb506-09b5-476f-91ef-147d2b49752e}, !- Name
  {41520139-69a0-43f1-af8d-80071e5a5149}; !- HVAC Component

OS:Sizing:Zone,
  {5f71bef3-c263-4fa4-94ca-acdc9dd27cf7}, !- Handle
  {41520139-69a0-43f1-af8d-80071e5a5149}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5445baa5-a4e3-45eb-95b1-43787ee77c79}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {41520139-69a0-43f1-af8d-80071e5a5149}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {220de245-9771-418a-8021-02bd5958e0e8}, !- Handle
  Thermal Zone 1 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0794e7d2-1c77-46a5-b915-c20a3cb7d903}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c4e41dc-5bb8-4496-b793-19cc11e97705}, !- Zone Air Inlet Port List
  {8039476e-7fb8-487d-8706-f8da5b7de6be}, !- Zone Air Exhaust Port List
  {4cfca7a5-5f40-4c8f-8028-5fe5c1656823}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1e73ddc-ff11-4b57-8240-1052da194b57}, !- Group Rendering Name
  {d9c3f2af-c6d8-4451-b1da-0e86288c761e}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e03edf19-86ff-4790-9bd3-1b8c4547faee}, !- Handle
  Node 2,                                 !- Name
  {4cfca7a5-5f40-4c8f-8028-5fe5c1656823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cfca7a5-5f40-4c8f-8028-5fe5c1656823}, !- Handle
  {27cd1db3-6c4c-42e8-94db-db74e079a16b}, !- Name
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}, !- Source Object
  11,                                     !- Outlet Port
  {e03edf19-86ff-4790-9bd3-1b8c4547faee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c4e41dc-5bb8-4496-b793-19cc11e97705}, !- Handle
  {c300cbdf-81ea-43a9-aefc-b30036c07fd8}, !- Name
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}; !- HVAC Component

OS:PortList,
  {8039476e-7fb8-487d-8706-f8da5b7de6be}, !- Handle
  {a0f072b0-aec2-4a48-b5b1-478416cfd9aa}, !- Name
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}; !- HVAC Component

OS:Sizing:Zone,
  {16434b2f-3e84-4261-9335-a444c6ae1e95}, !- Handle
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {405722fd-67ca-49de-9fc7-b7f08ff81ceb}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a5f01fe8-2a96-4657-a9cb-f02be106178e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {d9c3f2af-c6d8-4451-b1da-0e86288c761e}, !- Handle
  Thermal Zone 2 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b1e73ddc-ff11-4b57-8240-1052da194b57}, !- Handle
  Rendering Color 64,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1912aa55-2f37-48f5-be6c-aa83cf723678}, !- Zone Air Inlet Port List
  {0ce56fc6-3d86-4a81-88c8-e659ddc0b1ec}, !- Zone Air Exhaust Port List
  {8b976418-45d3-4f1f-a558-624de354a7a8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d73332ea-bd9d-482f-bc01-329b570ae3df}, !- Group Rendering Name
  {d1066fc2-fd97-4a2b-8a2d-3bcce22e4308}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {3149de4e-96ab-4c48-99b5-3104c504a5d7}, !- Handle
  Node 3,                                 !- Name
  {8b976418-45d3-4f1f-a558-624de354a7a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b976418-45d3-4f1f-a558-624de354a7a8}, !- Handle
  {ce21ae9c-b09a-41e2-9368-f2f9ac1e62bf}, !- Name
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}, !- Source Object
  11,                                     !- Outlet Port
  {3149de4e-96ab-4c48-99b5-3104c504a5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1912aa55-2f37-48f5-be6c-aa83cf723678}, !- Handle
  {c7f64c2c-089f-4910-be7c-9a8d82a90f2f}, !- Name
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}; !- HVAC Component

OS:PortList,
  {0ce56fc6-3d86-4a81-88c8-e659ddc0b1ec}, !- Handle
  {4ac987a9-0d92-4697-8504-82c7efa1f585}, !- Name
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}; !- HVAC Component

OS:Sizing:Zone,
  {d5f5d2d0-a233-4b05-9b86-c25e5e0df96f}, !- Handle
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ce4ad78-fd8f-4091-b256-6e5d577bf88e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {794c16cd-5a2c-4012-8f0f-e28e9be7daca}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {d1066fc2-fd97-4a2b-8a2d-3bcce22e4308}, !- Handle
  Thermal Zone 3 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d73332ea-bd9d-482f-bc01-329b570ae3df}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0fe5dd3-e674-4bc4-abbd-3cfa18ffc678}, !- Zone Air Inlet Port List
  {2b3035de-b18a-4532-bd5d-15ccbfed1fdf}, !- Zone Air Exhaust Port List
  {09e43a0b-32cb-4b6e-8be6-b1378b2ec3e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e76f7bd8-bef3-456b-8578-b478e070e3d6}, !- Group Rendering Name
  {998827bf-99fb-4463-be63-03d6dc9293d7}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1f411f5a-c24f-4d46-a457-fba3bab99894}, !- Handle
  Node 4,                                 !- Name
  {09e43a0b-32cb-4b6e-8be6-b1378b2ec3e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09e43a0b-32cb-4b6e-8be6-b1378b2ec3e8}, !- Handle
  {b4ae2b3a-c665-4f8c-b690-b4e9c69984b9}, !- Name
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}, !- Source Object
  11,                                     !- Outlet Port
  {1f411f5a-c24f-4d46-a457-fba3bab99894}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0fe5dd3-e674-4bc4-abbd-3cfa18ffc678}, !- Handle
  {504b0378-4756-4baf-a66a-c1630670ebbe}, !- Name
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}; !- HVAC Component

OS:PortList,
  {2b3035de-b18a-4532-bd5d-15ccbfed1fdf}, !- Handle
  {679e27a2-6416-4f8c-b7de-f38760439e31}, !- Name
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}; !- HVAC Component

OS:Sizing:Zone,
  {e579adf9-6956-44a4-afb8-431de6726291}, !- Handle
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c4f4183-c29d-4f2d-9ecd-0fef7c9c9455}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a797cf5a-e412-4893-b564-2d2cb99f9a10}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {998827bf-99fb-4463-be63-03d6dc9293d7}, !- Handle
  Thermal Zone 4 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e76f7bd8-bef3-456b-8578-b478e070e3d6}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {48c1c884-f1b1-403a-a946-cbe5a1df0092}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3020ad4e-dfa4-4781-87e8-bd8fc292e248}, !- Zone Air Inlet Port List
  {7c6439ae-f557-4543-8f4b-e9acaf58799f}, !- Zone Air Exhaust Port List
  {b8dec2d2-fd01-46eb-abb6-1098231c25ac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b379760-e7e6-4703-ae0d-0e0692e88640}, !- Group Rendering Name
  {b9c3ef29-6203-4ad8-98f0-a71043f8e8d3}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e7cc81f1-682a-46b9-a722-ade530485b5a}, !- Handle
  Node 5,                                 !- Name
  {b8dec2d2-fd01-46eb-abb6-1098231c25ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8dec2d2-fd01-46eb-abb6-1098231c25ac}, !- Handle
  {9b4cc8ba-2b3f-4672-9784-0eb0fe692e59}, !- Name
  {48c1c884-f1b1-403a-a946-cbe5a1df0092}, !- Source Object
  11,                                     !- Outlet Port
  {e7cc81f1-682a-46b9-a722-ade530485b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3020ad4e-dfa4-4781-87e8-bd8fc292e248}, !- Handle
  {e7cb6353-ba4a-46b0-ab8b-288e0efd7fa5}, !- Name
  {48c1c884-f1b1-403a-a946-cbe5a1df0092}; !- HVAC Component

OS:PortList,
  {7c6439ae-f557-4543-8f4b-e9acaf58799f}, !- Handle
  {5730ee1a-14a4-49cf-bff0-01de5cad7acc}, !- Name
  {48c1c884-f1b1-403a-a946-cbe5a1df0092}; !- HVAC Component

OS:Sizing:Zone,
  {d07c83ce-67eb-4669-ae02-fbc8d1f72a8a}, !- Handle
  {48c1c884-f1b1-403a-a946-cbe5a1df0092}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3b48dc3-d6d1-4c81-8545-b85441055e1d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {48c1c884-f1b1-403a-a946-cbe5a1df0092}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b9c3ef29-6203-4ad8-98f0-a71043f8e8d3}, !- Handle
  Thermal Zone 5 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2b379760-e7e6-4703-ae0d-0e0692e88640}, !- Handle
  Rendering Color 67,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:ThermalZone,
  {2131820a-e84f-49e9-a917-575d048929e9}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ddaca87-8d25-43ff-b0b8-e6c82a8a826d}, !- Zone Air Inlet Port List
  {604095b2-e4b1-45c3-9f32-e2687744c1a3}, !- Zone Air Exhaust Port List
  {bb98a131-42a0-44c7-8a43-ae8bdecb2e88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5ecf345-2efb-4cdd-91e9-fc58564d437e}, !- Group Rendering Name
  {b6218503-4f7a-4ea2-b145-8ba0fbba9d0b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {acfaa293-2ef6-47f1-a038-6f566e4a7efd}, !- Handle
  Node 6,                                 !- Name
  {bb98a131-42a0-44c7-8a43-ae8bdecb2e88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb98a131-42a0-44c7-8a43-ae8bdecb2e88}, !- Handle
  {47b4f6f5-96e9-4229-889b-a040c38094ba}, !- Name
  {2131820a-e84f-49e9-a917-575d048929e9}, !- Source Object
  11,                                     !- Outlet Port
  {acfaa293-2ef6-47f1-a038-6f566e4a7efd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ddaca87-8d25-43ff-b0b8-e6c82a8a826d}, !- Handle
  {3ce840ce-3ed6-40f4-a147-cbdc5268995d}, !- Name
  {2131820a-e84f-49e9-a917-575d048929e9}; !- HVAC Component

OS:PortList,
  {604095b2-e4b1-45c3-9f32-e2687744c1a3}, !- Handle
  {a482c397-3623-41f3-91ae-f5946dbcb0c5}, !- Name
  {2131820a-e84f-49e9-a917-575d048929e9}; !- HVAC Component

OS:Sizing:Zone,
  {24a19092-a009-4428-8a3e-89090dd340b0}, !- Handle
  {2131820a-e84f-49e9-a917-575d048929e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {260f0407-836e-4499-be8c-b3ce6375103d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {2131820a-e84f-49e9-a917-575d048929e9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b6218503-4f7a-4ea2-b145-8ba0fbba9d0b}, !- Handle
  Thermal Zone 6 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a5ecf345-2efb-4cdd-91e9-fc58564d437e}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {18ce155e-9571-457a-9b48-a2b475213cae}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d491a926-07fd-4c91-9b95-cabca39c6d62}, !- Zone Air Inlet Port List
  {c5c1e80e-3994-4caa-81ea-066114201c4d}, !- Zone Air Exhaust Port List
  {7b4ea9e6-1ceb-4dd3-ba3a-b9d48785c2a1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {086c6a6e-571e-4e16-93ed-8daaeb2a0f78}, !- Group Rendering Name
  {a6baf8ab-f23d-4a3b-a51f-80ba866425f5}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1188f9cc-cb51-44df-a878-894fccc239f5}, !- Handle
  Node 7,                                 !- Name
  {7b4ea9e6-1ceb-4dd3-ba3a-b9d48785c2a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b4ea9e6-1ceb-4dd3-ba3a-b9d48785c2a1}, !- Handle
  {5257b5c7-3141-46ae-a54d-8f1e35214cab}, !- Name
  {18ce155e-9571-457a-9b48-a2b475213cae}, !- Source Object
  11,                                     !- Outlet Port
  {1188f9cc-cb51-44df-a878-894fccc239f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d491a926-07fd-4c91-9b95-cabca39c6d62}, !- Handle
  {9ace2cbd-2eb0-408a-9fe3-110ff4ebbaa4}, !- Name
  {18ce155e-9571-457a-9b48-a2b475213cae}; !- HVAC Component

OS:PortList,
  {c5c1e80e-3994-4caa-81ea-066114201c4d}, !- Handle
  {2714e367-524c-44b1-9697-414656e9ec9e}, !- Name
  {18ce155e-9571-457a-9b48-a2b475213cae}; !- HVAC Component

OS:Sizing:Zone,
  {15a752e7-850c-462d-8b5b-68e5b972f693}, !- Handle
  {18ce155e-9571-457a-9b48-a2b475213cae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bf14003-3e9f-4fe9-8ff9-3bcbc1127689}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {18ce155e-9571-457a-9b48-a2b475213cae}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a6baf8ab-f23d-4a3b-a51f-80ba866425f5}, !- Handle
  Thermal Zone 7 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {086c6a6e-571e-4e16-93ed-8daaeb2a0f78}, !- Handle
  Rendering Color 69,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {2f180ba0-70aa-40e0-b4c7-9d547be3482d}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e88d343-c361-4ad3-9950-339e621c82ed}, !- Zone Air Inlet Port List
  {ac7add22-f223-4d52-914d-643b54196d26}, !- Zone Air Exhaust Port List
  {897b9783-039c-40e8-a47c-8fac7b528c46}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a690c9d3-6b61-4573-9e85-4dd656a49419}, !- Group Rendering Name
  {26cd2fdd-2efe-4350-9251-ea3aab5ceebf}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cb7d879d-609f-4bd0-a9cb-88a6bca2099e}, !- Handle
  Node 8,                                 !- Name
  {897b9783-039c-40e8-a47c-8fac7b528c46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {897b9783-039c-40e8-a47c-8fac7b528c46}, !- Handle
  {87809c85-d3d5-46ba-bd5f-54cc12683e5e}, !- Name
  {2f180ba0-70aa-40e0-b4c7-9d547be3482d}, !- Source Object
  11,                                     !- Outlet Port
  {cb7d879d-609f-4bd0-a9cb-88a6bca2099e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e88d343-c361-4ad3-9950-339e621c82ed}, !- Handle
  {a71760f1-61cb-4bb6-9c4c-ba005449db8c}, !- Name
  {2f180ba0-70aa-40e0-b4c7-9d547be3482d}; !- HVAC Component

OS:PortList,
  {ac7add22-f223-4d52-914d-643b54196d26}, !- Handle
  {d16704ce-93f5-4ee7-bbd8-681599dd38be}, !- Name
  {2f180ba0-70aa-40e0-b4c7-9d547be3482d}; !- HVAC Component

OS:Sizing:Zone,
  {6d4dc2c9-52a3-422c-986d-c88541a14d33}, !- Handle
  {2f180ba0-70aa-40e0-b4c7-9d547be3482d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4e065a9-7ae8-49e6-ba27-4fb5ba699b87}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2f180ba0-70aa-40e0-b4c7-9d547be3482d}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {26cd2fdd-2efe-4350-9251-ea3aab5ceebf}, !- Handle
  Thermal Zone 8 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a690c9d3-6b61-4573-9e85-4dd656a49419}, !- Handle
  Rendering Color 70,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:ThermalZone,
  {58c888bd-e0ca-495d-aea9-5b8c518bdaf4}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c15e4eb-d617-4051-ad25-ce72060ee8e1}, !- Zone Air Inlet Port List
  {8736fca3-32e9-4899-9e6d-d42477d25da4}, !- Zone Air Exhaust Port List
  {f9b54ca3-b2cb-4c03-9560-7c554f3ec0be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47c4c4ae-81b5-45e7-8842-d1d10a1f4f6d}, !- Group Rendering Name
  {53c48f0d-a129-4b80-a8c1-f9048ee242e0}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {15eb4926-04c6-4fb5-a416-6e5eb018ade7}, !- Handle
  Node 9,                                 !- Name
  {f9b54ca3-b2cb-4c03-9560-7c554f3ec0be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9b54ca3-b2cb-4c03-9560-7c554f3ec0be}, !- Handle
  {77f65729-1043-4726-9972-4fd32c827515}, !- Name
  {58c888bd-e0ca-495d-aea9-5b8c518bdaf4}, !- Source Object
  11,                                     !- Outlet Port
  {15eb4926-04c6-4fb5-a416-6e5eb018ade7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c15e4eb-d617-4051-ad25-ce72060ee8e1}, !- Handle
  {092028d7-d51d-4ce6-9f04-2bb208525741}, !- Name
  {58c888bd-e0ca-495d-aea9-5b8c518bdaf4}; !- HVAC Component

OS:PortList,
  {8736fca3-32e9-4899-9e6d-d42477d25da4}, !- Handle
  {aae50b8d-774a-472d-b4dd-19dbfa4e97b5}, !- Name
  {58c888bd-e0ca-495d-aea9-5b8c518bdaf4}; !- HVAC Component

OS:Sizing:Zone,
  {4a4c4b98-7d36-4161-9097-ee077c84da67}, !- Handle
  {58c888bd-e0ca-495d-aea9-5b8c518bdaf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a8df1fa-b361-49af-a3de-12274a3f750e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {58c888bd-e0ca-495d-aea9-5b8c518bdaf4}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {53c48f0d-a129-4b80-a8c1-f9048ee242e0}, !- Handle
  Thermal Zone 9 Thermostat,              !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {47c4c4ae-81b5-45e7-8842-d1d10a1f4f6d}, !- Handle
  Rendering Color 71,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {af6e01fb-4273-4d82-a82c-83cb85c0ecd9}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4765920-181f-4c55-a19d-f7dbe4ecbc35}, !- Zone Air Inlet Port List
  {fc609372-9440-465b-9c91-04ee6f6d3d8e}, !- Zone Air Exhaust Port List
  {f2c110d8-52a7-48ff-b3f8-193378a0c214}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3befff6-c099-4bd6-a40d-bf1cf578c772}, !- Group Rendering Name
  {9068b26b-a109-4703-b53e-b81ff74c7f91}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {696e5877-a26b-4bf6-9087-baaed2581683}, !- Handle
  Node 10,                                !- Name
  {f2c110d8-52a7-48ff-b3f8-193378a0c214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2c110d8-52a7-48ff-b3f8-193378a0c214}, !- Handle
  {3847d460-cc48-4fea-8bb4-2216ce7c2516}, !- Name
  {af6e01fb-4273-4d82-a82c-83cb85c0ecd9}, !- Source Object
  11,                                     !- Outlet Port
  {696e5877-a26b-4bf6-9087-baaed2581683}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4765920-181f-4c55-a19d-f7dbe4ecbc35}, !- Handle
  {7eb439aa-23e4-44ba-8086-79ad12c1393d}, !- Name
  {af6e01fb-4273-4d82-a82c-83cb85c0ecd9}; !- HVAC Component

OS:PortList,
  {fc609372-9440-465b-9c91-04ee6f6d3d8e}, !- Handle
  {10374899-80c2-4efa-be1e-55e1d9971695}, !- Name
  {af6e01fb-4273-4d82-a82c-83cb85c0ecd9}; !- HVAC Component

OS:Sizing:Zone,
  {119addac-7c57-46ae-a942-bb5e6be79b9b}, !- Handle
  {af6e01fb-4273-4d82-a82c-83cb85c0ecd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8090c4c-3f3b-4b58-8377-1dd60fff3f9c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {af6e01fb-4273-4d82-a82c-83cb85c0ecd9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {9068b26b-a109-4703-b53e-b81ff74c7f91}, !- Handle
  Thermal Zone 10 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3befff6-c099-4bd6-a40d-bf1cf578c772}, !- Handle
  Rendering Color 72,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0ccb1525-829d-40b9-8769-f3d85d98174f}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb3502ef-becc-42eb-bf6b-eef024775f82}, !- Zone Air Inlet Port List
  {474fa1d6-df3b-4179-b5dd-1b03e2551c6f}, !- Zone Air Exhaust Port List
  {3e8c7010-2b12-45f3-9067-880a6348ac1e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eccf9416-27f7-4f3b-8e77-be71bb9e429a}, !- Group Rendering Name
  {7cdd80fc-2aa3-47c2-8e63-27fd2b81c2d2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {96922fdf-5e2e-4455-bb98-ee02c2eec6fa}, !- Handle
  Node 11,                                !- Name
  {3e8c7010-2b12-45f3-9067-880a6348ac1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e8c7010-2b12-45f3-9067-880a6348ac1e}, !- Handle
  {c36e8d35-97c7-4691-8b31-f6d628b45b98}, !- Name
  {0ccb1525-829d-40b9-8769-f3d85d98174f}, !- Source Object
  11,                                     !- Outlet Port
  {96922fdf-5e2e-4455-bb98-ee02c2eec6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb3502ef-becc-42eb-bf6b-eef024775f82}, !- Handle
  {8b06f30c-3f58-4094-9cc1-befa28ecf33b}, !- Name
  {0ccb1525-829d-40b9-8769-f3d85d98174f}; !- HVAC Component

OS:PortList,
  {474fa1d6-df3b-4179-b5dd-1b03e2551c6f}, !- Handle
  {43984be4-1f20-4e79-9b6f-1785309c718c}, !- Name
  {0ccb1525-829d-40b9-8769-f3d85d98174f}; !- HVAC Component

OS:Sizing:Zone,
  {9925d25c-55b2-4fdc-b9c4-86e5b4d6d125}, !- Handle
  {0ccb1525-829d-40b9-8769-f3d85d98174f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36a7ff2b-a83b-4a54-87a7-6a548b3ffe20}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {0ccb1525-829d-40b9-8769-f3d85d98174f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {7cdd80fc-2aa3-47c2-8e63-27fd2b81c2d2}, !- Handle
  Thermal Zone 11 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eccf9416-27f7-4f3b-8e77-be71bb9e429a}, !- Handle
  Rendering Color 73,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:ThermalZone,
  {105f8efa-f752-4361-a225-263ed536a127}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {412fc000-5f5d-4491-87a7-a37deddcde8d}, !- Zone Air Inlet Port List
  {8d15f49d-1818-474f-8906-9e9b948406bb}, !- Zone Air Exhaust Port List
  {1eb50cfe-a15f-44e7-a112-f3436ac25f0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76e232f3-d1fd-45eb-8d24-0d8e112c3587}, !- Group Rendering Name
  {5c8b5363-8e90-422b-91d0-dd3dd091542d}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a6bfdc90-ce59-47f4-b559-ab824c6bde0e}, !- Handle
  Node 12,                                !- Name
  {1eb50cfe-a15f-44e7-a112-f3436ac25f0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eb50cfe-a15f-44e7-a112-f3436ac25f0b}, !- Handle
  {525f6d13-dd0b-4772-b193-32e421919d7f}, !- Name
  {105f8efa-f752-4361-a225-263ed536a127}, !- Source Object
  11,                                     !- Outlet Port
  {a6bfdc90-ce59-47f4-b559-ab824c6bde0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {412fc000-5f5d-4491-87a7-a37deddcde8d}, !- Handle
  {636bf025-7332-430a-9245-5a6ad99e0c2f}, !- Name
  {105f8efa-f752-4361-a225-263ed536a127}; !- HVAC Component

OS:PortList,
  {8d15f49d-1818-474f-8906-9e9b948406bb}, !- Handle
  {79a63553-9385-4720-82a6-2897b8f3ebbd}, !- Name
  {105f8efa-f752-4361-a225-263ed536a127}; !- HVAC Component

OS:Sizing:Zone,
  {6da43ddb-a81e-414d-8711-2cff5f744bce}, !- Handle
  {105f8efa-f752-4361-a225-263ed536a127}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bc626ba-964e-45d9-b8a2-dd124b60dbbf}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {105f8efa-f752-4361-a225-263ed536a127}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5c8b5363-8e90-422b-91d0-dd3dd091542d}, !- Handle
  Thermal Zone 12 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76e232f3-d1fd-45eb-8d24-0d8e112c3587}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5ac453ec-0531-43e5-9850-d71571bc8c8a}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26c69025-46e0-4745-b51d-6cd4ec6b607e}, !- Zone Air Inlet Port List
  {f05fc9de-0137-48d6-8206-cd2c2e68a581}, !- Zone Air Exhaust Port List
  {37c4f746-179d-4883-adbe-39fa2c5a3b18}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e40c91ab-daab-4957-9e9a-c4a13a1fa398}, !- Group Rendering Name
  {53943850-f1dc-408c-9de1-001c3624ed91}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a38dd672-5695-45d7-aea6-37062f0d7fb2}, !- Handle
  Node 13,                                !- Name
  {37c4f746-179d-4883-adbe-39fa2c5a3b18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37c4f746-179d-4883-adbe-39fa2c5a3b18}, !- Handle
  {aa1d5f24-0b06-4835-b409-e150fc317570}, !- Name
  {5ac453ec-0531-43e5-9850-d71571bc8c8a}, !- Source Object
  11,                                     !- Outlet Port
  {a38dd672-5695-45d7-aea6-37062f0d7fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26c69025-46e0-4745-b51d-6cd4ec6b607e}, !- Handle
  {b3a8bab8-4192-456c-a776-c09b04a2dba2}, !- Name
  {5ac453ec-0531-43e5-9850-d71571bc8c8a}; !- HVAC Component

OS:PortList,
  {f05fc9de-0137-48d6-8206-cd2c2e68a581}, !- Handle
  {3de5bc09-4d60-460b-8c02-c9cc3a1dc014}, !- Name
  {5ac453ec-0531-43e5-9850-d71571bc8c8a}; !- HVAC Component

OS:Sizing:Zone,
  {53b5d5d3-1960-468a-b0b7-a23e042bbdc9}, !- Handle
  {5ac453ec-0531-43e5-9850-d71571bc8c8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac8b817c-56fe-40d7-bdb3-7fc45e8c84ba}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5ac453ec-0531-43e5-9850-d71571bc8c8a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {53943850-f1dc-408c-9de1-001c3624ed91}, !- Handle
  Thermal Zone 13 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e40c91ab-daab-4957-9e9a-c4a13a1fa398}, !- Handle
  Rendering Color 75,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b52ab97e-4955-490d-8280-d13c22f86481}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf547777-3eeb-4afe-b16f-ff74e803428a}, !- Zone Air Inlet Port List
  {6aec6d6b-aa37-48bf-85f1-2c7f6e000d06}, !- Zone Air Exhaust Port List
  {46cd8da1-cce2-4089-8dbb-54123c72af7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08dfee7a-6a07-474b-897f-f792c2a5ce6e}, !- Group Rendering Name
  {3efe8442-9993-480c-aa1d-f154968c3618}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c206e101-1501-44f3-a514-b0982b522c95}, !- Handle
  Node 14,                                !- Name
  {46cd8da1-cce2-4089-8dbb-54123c72af7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46cd8da1-cce2-4089-8dbb-54123c72af7e}, !- Handle
  {21de9196-a69f-4f1f-977d-803c5e6f49bc}, !- Name
  {b52ab97e-4955-490d-8280-d13c22f86481}, !- Source Object
  11,                                     !- Outlet Port
  {c206e101-1501-44f3-a514-b0982b522c95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf547777-3eeb-4afe-b16f-ff74e803428a}, !- Handle
  {caa5bbae-628c-472b-92e7-618987e61295}, !- Name
  {b52ab97e-4955-490d-8280-d13c22f86481}; !- HVAC Component

OS:PortList,
  {6aec6d6b-aa37-48bf-85f1-2c7f6e000d06}, !- Handle
  {ebdd5377-3a08-4df2-9165-b9b061515d67}, !- Name
  {b52ab97e-4955-490d-8280-d13c22f86481}; !- HVAC Component

OS:Sizing:Zone,
  {8e01ced4-dfba-45f3-b698-b102e80c4eef}, !- Handle
  {b52ab97e-4955-490d-8280-d13c22f86481}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03fd79c0-970c-4d08-ac8e-26d86d80edba}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {b52ab97e-4955-490d-8280-d13c22f86481}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3efe8442-9993-480c-aa1d-f154968c3618}, !- Handle
  Thermal Zone 14 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {08dfee7a-6a07-474b-897f-f792c2a5ce6e}, !- Handle
  Rendering Color 76,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {12da9b49-a067-44f1-9357-dc0768c58ce9}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {619392fb-f746-4f21-b043-2676c3db4868}, !- Zone Air Inlet Port List
  {d3eac32b-c292-4232-ab00-b990cfa47deb}, !- Zone Air Exhaust Port List
  {1507235a-2af3-4e65-a11e-1600b8276169}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3617294d-5737-466b-8b55-22750f03f40b}, !- Group Rendering Name
  {ab68d669-4de7-4c94-b663-4bc6ed75b7df}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {804e3309-1a50-4ae3-9488-f138882d78e2}, !- Handle
  Node 15,                                !- Name
  {1507235a-2af3-4e65-a11e-1600b8276169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1507235a-2af3-4e65-a11e-1600b8276169}, !- Handle
  {6133e2cf-8cd7-4b7a-b0ee-0479fcda9f8e}, !- Name
  {12da9b49-a067-44f1-9357-dc0768c58ce9}, !- Source Object
  11,                                     !- Outlet Port
  {804e3309-1a50-4ae3-9488-f138882d78e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {619392fb-f746-4f21-b043-2676c3db4868}, !- Handle
  {ed977fe7-a4fc-427c-8882-59dce8fe0b7c}, !- Name
  {12da9b49-a067-44f1-9357-dc0768c58ce9}; !- HVAC Component

OS:PortList,
  {d3eac32b-c292-4232-ab00-b990cfa47deb}, !- Handle
  {369a354e-64d9-4cd6-aeb2-0d684683e97d}, !- Name
  {12da9b49-a067-44f1-9357-dc0768c58ce9}; !- HVAC Component

OS:Sizing:Zone,
  {d2a6fbd3-a35a-4345-889a-c057576c69dc}, !- Handle
  {12da9b49-a067-44f1-9357-dc0768c58ce9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17ebd547-0b3c-49bf-84a7-95d320f386b6}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {12da9b49-a067-44f1-9357-dc0768c58ce9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {ab68d669-4de7-4c94-b663-4bc6ed75b7df}, !- Handle
  Thermal Zone 15 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3617294d-5737-466b-8b55-22750f03f40b}, !- Handle
  Rendering Color 77,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {98acd229-d8c5-47dd-a432-fa5ed9a4fb53}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce92f6ab-6a19-49f1-bf9b-be67594ba98b}, !- Zone Air Inlet Port List
  {2a47d8b7-4bfe-4acf-935c-37436ce11365}, !- Zone Air Exhaust Port List
  {65278260-dc9c-4747-980e-3a044fe4761c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc81abe3-9d15-4a9a-a75b-e13144a7598c}, !- Group Rendering Name
  {08fe2463-e0d2-4d74-9092-b2f6497fad4b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a7668534-cc0a-40c3-b33d-316610343b8f}, !- Handle
  Node 16,                                !- Name
  {65278260-dc9c-4747-980e-3a044fe4761c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65278260-dc9c-4747-980e-3a044fe4761c}, !- Handle
  {e157d2ed-a06a-46e6-9142-de1db1c5638e}, !- Name
  {98acd229-d8c5-47dd-a432-fa5ed9a4fb53}, !- Source Object
  11,                                     !- Outlet Port
  {a7668534-cc0a-40c3-b33d-316610343b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce92f6ab-6a19-49f1-bf9b-be67594ba98b}, !- Handle
  {96721c2a-9e40-4410-835b-102d85166c2b}, !- Name
  {98acd229-d8c5-47dd-a432-fa5ed9a4fb53}; !- HVAC Component

OS:PortList,
  {2a47d8b7-4bfe-4acf-935c-37436ce11365}, !- Handle
  {9b768ec6-c4f5-4112-99e1-26962691003a}, !- Name
  {98acd229-d8c5-47dd-a432-fa5ed9a4fb53}; !- HVAC Component

OS:Sizing:Zone,
  {eedc92bd-d987-437b-b989-1e24a1ef3359}, !- Handle
  {98acd229-d8c5-47dd-a432-fa5ed9a4fb53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d196519-14db-46c8-a461-6f4366c5ce1d}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {98acd229-d8c5-47dd-a432-fa5ed9a4fb53}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {08fe2463-e0d2-4d74-9092-b2f6497fad4b}, !- Handle
  Thermal Zone 16 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fc81abe3-9d15-4a9a-a75b-e13144a7598c}, !- Handle
  Rendering Color 78,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e3f3dbc5-710c-4aa2-954c-665d63d15a21}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4e0e739-f867-498b-8ee5-af82eb578d65}, !- Zone Air Inlet Port List
  {8537f3fa-dc9e-4c0a-8d98-3eb20f3140f8}, !- Zone Air Exhaust Port List
  {96c2ef8d-3971-4b2a-90d8-cc7dd97625ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51c7ef9c-bb3e-4e93-8bb6-c522c0100afe}, !- Group Rendering Name
  {acaf0c91-ffd0-4013-9d53-96513ed80d0e}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {29fabd1c-ae24-4c70-939a-f0c9bcbd1960}, !- Handle
  Node 17,                                !- Name
  {96c2ef8d-3971-4b2a-90d8-cc7dd97625ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96c2ef8d-3971-4b2a-90d8-cc7dd97625ed}, !- Handle
  {39f54e7f-63ba-48bd-bfca-0c6d17739033}, !- Name
  {e3f3dbc5-710c-4aa2-954c-665d63d15a21}, !- Source Object
  11,                                     !- Outlet Port
  {29fabd1c-ae24-4c70-939a-f0c9bcbd1960}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4e0e739-f867-498b-8ee5-af82eb578d65}, !- Handle
  {a8247966-b570-4d27-aaaf-72138a267b23}, !- Name
  {e3f3dbc5-710c-4aa2-954c-665d63d15a21}; !- HVAC Component

OS:PortList,
  {8537f3fa-dc9e-4c0a-8d98-3eb20f3140f8}, !- Handle
  {26f1c5a2-ed82-448f-b584-353fc3d1ecb5}, !- Name
  {e3f3dbc5-710c-4aa2-954c-665d63d15a21}; !- HVAC Component

OS:Sizing:Zone,
  {aee20f33-62a2-4d16-aed6-839561cf79aa}, !- Handle
  {e3f3dbc5-710c-4aa2-954c-665d63d15a21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6d54a2d-e21f-4e9e-a991-86ee4bb75ee9}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {e3f3dbc5-710c-4aa2-954c-665d63d15a21}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {acaf0c91-ffd0-4013-9d53-96513ed80d0e}, !- Handle
  Thermal Zone 17 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {51c7ef9c-bb3e-4e93-8bb6-c522c0100afe}, !- Handle
  Rendering Color 79,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:ThermalZone,
  {9da19fed-3dd5-4c7a-a348-5ae28d6d6526}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {513c16e9-450f-4ab3-9da0-d7d67b0d6750}, !- Zone Air Inlet Port List
  {b2dfe471-8c4c-4a58-892d-631387205b9d}, !- Zone Air Exhaust Port List
  {199eb669-8980-4473-a8e6-cbfe8b8a66bd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a246e375-1bf9-4957-8f77-f788e10a665a}, !- Group Rendering Name
  {e1ffb172-0e38-4af9-9d12-e1cf7fb586b0}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {63142e52-f1ba-46ec-a786-5e3a9b364fe6}, !- Handle
  Node 18,                                !- Name
  {199eb669-8980-4473-a8e6-cbfe8b8a66bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199eb669-8980-4473-a8e6-cbfe8b8a66bd}, !- Handle
  {8eabb450-9e9a-48d4-a527-d9fa6d451890}, !- Name
  {9da19fed-3dd5-4c7a-a348-5ae28d6d6526}, !- Source Object
  11,                                     !- Outlet Port
  {63142e52-f1ba-46ec-a786-5e3a9b364fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {513c16e9-450f-4ab3-9da0-d7d67b0d6750}, !- Handle
  {8dc5d1ce-93ea-4146-8dd0-dee173145f58}, !- Name
  {9da19fed-3dd5-4c7a-a348-5ae28d6d6526}; !- HVAC Component

OS:PortList,
  {b2dfe471-8c4c-4a58-892d-631387205b9d}, !- Handle
  {b2d1cb29-f24a-442d-b445-a22dcb19816f}, !- Name
  {9da19fed-3dd5-4c7a-a348-5ae28d6d6526}; !- HVAC Component

OS:Sizing:Zone,
  {988238a3-d79e-48c8-a4bd-d31b35dcbe2a}, !- Handle
  {9da19fed-3dd5-4c7a-a348-5ae28d6d6526}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f912a47a-c086-4a0c-b900-5dac803af6e1}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {9da19fed-3dd5-4c7a-a348-5ae28d6d6526}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e1ffb172-0e38-4af9-9d12-e1cf7fb586b0}, !- Handle
  Thermal Zone 18 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a246e375-1bf9-4957-8f77-f788e10a665a}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:ThermalZone,
  {182cea46-b6bd-42b7-9277-3906846e8ddb}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bfda33c-1241-4089-97e0-a98d878dd5ee}, !- Zone Air Inlet Port List
  {33cf3809-1081-4d0a-b44a-3aa5563ebff5}, !- Zone Air Exhaust Port List
  {06408687-1f6d-43ae-bc33-e8628fc7f293}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76458f51-5fc5-41de-a262-1fcaf922ef8b}, !- Group Rendering Name
  {17d0b2c8-f810-466b-872c-8b79abb23dd9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f68814a7-5ae1-4a91-b27a-18183cc60252}, !- Handle
  Node 19,                                !- Name
  {06408687-1f6d-43ae-bc33-e8628fc7f293}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06408687-1f6d-43ae-bc33-e8628fc7f293}, !- Handle
  {9aaaad22-5764-4492-b711-dae9c004f690}, !- Name
  {182cea46-b6bd-42b7-9277-3906846e8ddb}, !- Source Object
  11,                                     !- Outlet Port
  {f68814a7-5ae1-4a91-b27a-18183cc60252}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bfda33c-1241-4089-97e0-a98d878dd5ee}, !- Handle
  {2137c36b-2a5f-494a-b3a6-333c3910275c}, !- Name
  {182cea46-b6bd-42b7-9277-3906846e8ddb}; !- HVAC Component

OS:PortList,
  {33cf3809-1081-4d0a-b44a-3aa5563ebff5}, !- Handle
  {1d54c1bf-8db2-4b76-8f80-a9e63bc95366}, !- Name
  {182cea46-b6bd-42b7-9277-3906846e8ddb}; !- HVAC Component

OS:Sizing:Zone,
  {0166683a-00ba-4e2f-a76b-d7a3ea34742c}, !- Handle
  {182cea46-b6bd-42b7-9277-3906846e8ddb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36750b22-0d7f-46c9-b33d-9cfdcfdc9871}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {182cea46-b6bd-42b7-9277-3906846e8ddb}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {17d0b2c8-f810-466b-872c-8b79abb23dd9}, !- Handle
  Thermal Zone 19 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76458f51-5fc5-41de-a262-1fcaf922ef8b}, !- Handle
  Rendering Color 81,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8954054d-4c4c-4327-860e-8ffdd4f0c04b}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2194ece5-8fee-479a-ba82-17925e92dafd}, !- Zone Air Inlet Port List
  {d9071936-1130-4f6f-b800-be64abbd5574}, !- Zone Air Exhaust Port List
  {2d46da7a-e106-4b6e-b6c7-5fe8e77c3805}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79645c5c-21ce-4288-b4a1-69ff872b1444}, !- Group Rendering Name
  {f4508102-0e7a-4c7d-b181-3c6367e710d5}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1969af36-996d-4c28-a78d-b876a3548404}, !- Handle
  Node 20,                                !- Name
  {2d46da7a-e106-4b6e-b6c7-5fe8e77c3805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d46da7a-e106-4b6e-b6c7-5fe8e77c3805}, !- Handle
  {21116d35-b8aa-4be7-8c44-caffcd56fab0}, !- Name
  {8954054d-4c4c-4327-860e-8ffdd4f0c04b}, !- Source Object
  11,                                     !- Outlet Port
  {1969af36-996d-4c28-a78d-b876a3548404}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2194ece5-8fee-479a-ba82-17925e92dafd}, !- Handle
  {c8ff0ee1-3e64-4594-9e5c-113dd01bb388}, !- Name
  {8954054d-4c4c-4327-860e-8ffdd4f0c04b}; !- HVAC Component

OS:PortList,
  {d9071936-1130-4f6f-b800-be64abbd5574}, !- Handle
  {fd48c24c-243b-4d2b-8ace-157281f95a47}, !- Name
  {8954054d-4c4c-4327-860e-8ffdd4f0c04b}; !- HVAC Component

OS:Sizing:Zone,
  {36d11989-d2c6-4631-a60b-60a7c0ac863d}, !- Handle
  {8954054d-4c4c-4327-860e-8ffdd4f0c04b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {993a3a47-c792-4602-892d-850bea39a603}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {8954054d-4c4c-4327-860e-8ffdd4f0c04b}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f4508102-0e7a-4c7d-b181-3c6367e710d5}, !- Handle
  Thermal Zone 20 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {79645c5c-21ce-4288-b4a1-69ff872b1444}, !- Handle
  Rendering Color 82,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3d271f9e-4c3c-48a4-b624-fbb6140873e8}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3685db9-c522-4380-bfab-156b5250e1f4}, !- Zone Air Inlet Port List
  {ebbbcd29-3656-4962-85b7-a8f8d435f422}, !- Zone Air Exhaust Port List
  {2603fa64-2992-4308-8cb3-2a296ab295f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9b7a903-2b39-4502-8030-1bf890196de3}, !- Group Rendering Name
  {b550ea00-d2b8-4b90-81e2-cd0c14388f1e}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {a45c0cdb-7944-42ae-86b6-7c103b50f567}, !- Handle
  Node 21,                                !- Name
  {2603fa64-2992-4308-8cb3-2a296ab295f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2603fa64-2992-4308-8cb3-2a296ab295f5}, !- Handle
  {3d5f2a86-6633-4e30-bebd-d65466d03fbc}, !- Name
  {3d271f9e-4c3c-48a4-b624-fbb6140873e8}, !- Source Object
  11,                                     !- Outlet Port
  {a45c0cdb-7944-42ae-86b6-7c103b50f567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3685db9-c522-4380-bfab-156b5250e1f4}, !- Handle
  {bf949aec-69a8-4da5-941e-d93c811f6cb3}, !- Name
  {3d271f9e-4c3c-48a4-b624-fbb6140873e8}; !- HVAC Component

OS:PortList,
  {ebbbcd29-3656-4962-85b7-a8f8d435f422}, !- Handle
  {b3a35470-b12d-4e75-88c0-52abbfc854d7}, !- Name
  {3d271f9e-4c3c-48a4-b624-fbb6140873e8}; !- HVAC Component

OS:Sizing:Zone,
  {f103f88c-229b-4048-840f-38d14ee3c3ac}, !- Handle
  {3d271f9e-4c3c-48a4-b624-fbb6140873e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f20feb3b-1a24-4478-9bc6-e5051ec2cef2}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {3d271f9e-4c3c-48a4-b624-fbb6140873e8}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b550ea00-d2b8-4b90-81e2-cd0c14388f1e}, !- Handle
  Thermal Zone 21 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d9b7a903-2b39-4502-8030-1bf890196de3}, !- Handle
  Rendering Color 83,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1f51e286-8731-4988-9970-577148c8e465}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e3d8ea8-fae3-4529-869b-da802763ecfb}, !- Zone Air Inlet Port List
  {860b5cbc-e3ca-4465-a22e-c593fd32b3df}, !- Zone Air Exhaust Port List
  {9479cddb-529a-4b2d-8bc8-fd1f3248be33}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e2c6978-e677-4585-819e-0b89c0c97956}, !- Group Rendering Name
  {3f1dbf6a-35c3-405e-a1cc-a063352cace9}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7cf3632b-1eac-43fe-8846-0fa589834a10}, !- Handle
  Node 22,                                !- Name
  {9479cddb-529a-4b2d-8bc8-fd1f3248be33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9479cddb-529a-4b2d-8bc8-fd1f3248be33}, !- Handle
  {ba95e4eb-e151-4c30-b178-bf1f7fcd9fbc}, !- Name
  {1f51e286-8731-4988-9970-577148c8e465}, !- Source Object
  11,                                     !- Outlet Port
  {7cf3632b-1eac-43fe-8846-0fa589834a10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e3d8ea8-fae3-4529-869b-da802763ecfb}, !- Handle
  {f7cbfd17-2603-4800-a458-d7ac61b37291}, !- Name
  {1f51e286-8731-4988-9970-577148c8e465}; !- HVAC Component

OS:PortList,
  {860b5cbc-e3ca-4465-a22e-c593fd32b3df}, !- Handle
  {0d72e65f-d353-421a-bd21-adb3d422d595}, !- Name
  {1f51e286-8731-4988-9970-577148c8e465}; !- HVAC Component

OS:Sizing:Zone,
  {683c6fe2-a31b-4ff4-bb93-b1ebeffdaaf8}, !- Handle
  {1f51e286-8731-4988-9970-577148c8e465}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7ef310a-8fdb-41bc-99de-bd41e0c769e3}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {1f51e286-8731-4988-9970-577148c8e465}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3f1dbf6a-35c3-405e-a1cc-a063352cace9}, !- Handle
  Thermal Zone 22 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3e2c6978-e677-4585-819e-0b89c0c97956}, !- Handle
  Rendering Color 84,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:ThermalZone,
  {9bfede36-054b-4599-8b74-ab8c74a96da0}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87f0127c-c67c-4999-b94e-a0d49323b3f9}, !- Zone Air Inlet Port List
  {05d5367c-6568-46ba-ac44-373f15c1583a}, !- Zone Air Exhaust Port List
  {aec3078f-640a-4561-b3fe-cf38fd99d397}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {233605c3-5220-49f2-9ccf-960f1e105a72}, !- Group Rendering Name
  {81b37a38-1d35-41dd-bad1-b78d81a7b221}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7c059c82-3782-4f62-b70a-7f33f1f95c7c}, !- Handle
  Node 23,                                !- Name
  {aec3078f-640a-4561-b3fe-cf38fd99d397}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aec3078f-640a-4561-b3fe-cf38fd99d397}, !- Handle
  {7cb49e33-56b3-48de-8593-879dfe79ee16}, !- Name
  {9bfede36-054b-4599-8b74-ab8c74a96da0}, !- Source Object
  11,                                     !- Outlet Port
  {7c059c82-3782-4f62-b70a-7f33f1f95c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87f0127c-c67c-4999-b94e-a0d49323b3f9}, !- Handle
  {b594e65d-6891-4aac-9fc3-cf23bb766440}, !- Name
  {9bfede36-054b-4599-8b74-ab8c74a96da0}; !- HVAC Component

OS:PortList,
  {05d5367c-6568-46ba-ac44-373f15c1583a}, !- Handle
  {38725b8b-33ec-4165-a63a-f2c87f55e900}, !- Name
  {9bfede36-054b-4599-8b74-ab8c74a96da0}; !- HVAC Component

OS:Sizing:Zone,
  {368ed439-b41e-455e-9b2c-1fec620e53ef}, !- Handle
  {9bfede36-054b-4599-8b74-ab8c74a96da0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a60bb37c-f8bf-4381-b1fb-54163f632bdd}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {9bfede36-054b-4599-8b74-ab8c74a96da0}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {81b37a38-1d35-41dd-bad1-b78d81a7b221}, !- Handle
  Thermal Zone 23 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {233605c3-5220-49f2-9ccf-960f1e105a72}, !- Handle
  Rendering Color 85,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:ThermalZone,
  {b51b4a1e-f811-49da-957c-eb8c9cb3b4fe}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fd4e060-bc2c-4d10-b03b-6f92c6931ad3}, !- Zone Air Inlet Port List
  {eceb1626-2859-4350-b707-e23bb01e2398}, !- Zone Air Exhaust Port List
  {a7997e05-30df-446c-baf1-8b18d3385709}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97061293-f73b-41c1-8a0c-d73b80682124}, !- Group Rendering Name
  {6b73fd11-4bc4-4bb2-ad60-1ce2baceb118}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {44819cea-d945-4147-8c67-c7b5983ed261}, !- Handle
  Node 24,                                !- Name
  {a7997e05-30df-446c-baf1-8b18d3385709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7997e05-30df-446c-baf1-8b18d3385709}, !- Handle
  {95dd99f9-7d89-4fa2-b10b-b6f17a309c7f}, !- Name
  {b51b4a1e-f811-49da-957c-eb8c9cb3b4fe}, !- Source Object
  11,                                     !- Outlet Port
  {44819cea-d945-4147-8c67-c7b5983ed261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fd4e060-bc2c-4d10-b03b-6f92c6931ad3}, !- Handle
  {8e129561-53cc-41f8-befc-7bdb010cd597}, !- Name
  {b51b4a1e-f811-49da-957c-eb8c9cb3b4fe}; !- HVAC Component

OS:PortList,
  {eceb1626-2859-4350-b707-e23bb01e2398}, !- Handle
  {76d2f499-5833-4c6d-ad36-b139d3fb75e8}, !- Name
  {b51b4a1e-f811-49da-957c-eb8c9cb3b4fe}; !- HVAC Component

OS:Sizing:Zone,
  {d1845b8d-1d0e-45b0-a0e3-e092e6dd51fc}, !- Handle
  {b51b4a1e-f811-49da-957c-eb8c9cb3b4fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8466ab36-f10a-47fa-93da-14539e05ee5c}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {b51b4a1e-f811-49da-957c-eb8c9cb3b4fe}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {6b73fd11-4bc4-4bb2-ad60-1ce2baceb118}, !- Handle
  Thermal Zone 24 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {97061293-f73b-41c1-8a0c-d73b80682124}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {9edb82bf-341e-42a4-b28c-f2d2adfe3c53}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {224747d4-69fb-458e-819c-a37792f360b6}, !- Zone Air Inlet Port List
  {40549c0b-3998-4139-a9ee-2742c8aef1b7}, !- Zone Air Exhaust Port List
  {df19d04f-b585-48b4-bc48-9e225ecb8e5a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {243007d9-d273-42a9-9ddb-b41391b1d0f5}, !- Group Rendering Name
  {f7855e3d-7159-46bd-90df-5e05004f9895}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b7d9a84d-2730-448e-88af-788da064c2ba}, !- Handle
  Node 25,                                !- Name
  {df19d04f-b585-48b4-bc48-9e225ecb8e5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df19d04f-b585-48b4-bc48-9e225ecb8e5a}, !- Handle
  {07af4a88-d1bf-4901-8c34-cb77a8d2489f}, !- Name
  {9edb82bf-341e-42a4-b28c-f2d2adfe3c53}, !- Source Object
  11,                                     !- Outlet Port
  {b7d9a84d-2730-448e-88af-788da064c2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {224747d4-69fb-458e-819c-a37792f360b6}, !- Handle
  {5eb98374-b881-4f86-b8bb-bccfc5e4326f}, !- Name
  {9edb82bf-341e-42a4-b28c-f2d2adfe3c53}; !- HVAC Component

OS:PortList,
  {40549c0b-3998-4139-a9ee-2742c8aef1b7}, !- Handle
  {365d273a-735f-4810-bf7c-ee8dad708400}, !- Name
  {9edb82bf-341e-42a4-b28c-f2d2adfe3c53}; !- HVAC Component

OS:Sizing:Zone,
  {8ec08877-89b9-4486-87c4-92192e636f37}, !- Handle
  {9edb82bf-341e-42a4-b28c-f2d2adfe3c53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99c450a1-9c84-4dc4-97f1-347d6875725a}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {9edb82bf-341e-42a4-b28c-f2d2adfe3c53}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f7855e3d-7159-46bd-90df-5e05004f9895}, !- Handle
  Thermal Zone 25 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {243007d9-d273-42a9-9ddb-b41391b1d0f5}, !- Handle
  Rendering Color 87,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {f691ff38-1d66-4908-8645-e275cdbb4edb}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c5beb60-1ff0-4c3b-b1ff-58b1454f1271}, !- Zone Air Inlet Port List
  {72b08cf4-1f41-483e-8511-75568d92b61b}, !- Zone Air Exhaust Port List
  {18789365-9fa6-4d1a-8f87-830f23c7df0e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2824dd2c-ab56-44fd-b4df-09d7b0365931}, !- Group Rendering Name
  {15bf527a-c4a3-4c05-9529-7415f68d98b4}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {932a35ab-0acb-46ca-8d14-85ec96ec7505}, !- Handle
  Node 26,                                !- Name
  {18789365-9fa6-4d1a-8f87-830f23c7df0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18789365-9fa6-4d1a-8f87-830f23c7df0e}, !- Handle
  {94b68aaf-164f-4c74-9dd2-3c5713d9e292}, !- Name
  {f691ff38-1d66-4908-8645-e275cdbb4edb}, !- Source Object
  11,                                     !- Outlet Port
  {932a35ab-0acb-46ca-8d14-85ec96ec7505}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c5beb60-1ff0-4c3b-b1ff-58b1454f1271}, !- Handle
  {55f5d8a4-2b17-4023-84ab-8215b7b67b3d}, !- Name
  {f691ff38-1d66-4908-8645-e275cdbb4edb}; !- HVAC Component

OS:PortList,
  {72b08cf4-1f41-483e-8511-75568d92b61b}, !- Handle
  {e143051f-5cdc-456a-86a3-5976b77fcfbb}, !- Name
  {f691ff38-1d66-4908-8645-e275cdbb4edb}; !- HVAC Component

OS:Sizing:Zone,
  {82f9b493-7005-4845-866e-a1f5e3172a1f}, !- Handle
  {f691ff38-1d66-4908-8645-e275cdbb4edb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4db63bc-bb48-42f5-bbad-a4d9ff411f12}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f691ff38-1d66-4908-8645-e275cdbb4edb}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {15bf527a-c4a3-4c05-9529-7415f68d98b4}, !- Handle
  Thermal Zone 26 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2824dd2c-ab56-44fd-b4df-09d7b0365931}, !- Handle
  Rendering Color 88,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermalZone,
  {af2e5b37-81de-48ae-a6dc-378c459fb8ae}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35d24d2d-ad21-4bb5-8576-2c8aa267b4e3}, !- Zone Air Inlet Port List
  {d65121bc-e65b-4f6b-b53c-43e4ab9861a4}, !- Zone Air Exhaust Port List
  {be81a2ba-d43f-4c4d-9227-168f4428d195}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f89e1114-896b-4725-b73e-74e8a5bee493}, !- Group Rendering Name
  {b40e49d7-4190-4f60-82e5-5c924aad678a}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {1ea886d5-e89a-48b2-8503-d0b414b16b2f}, !- Handle
  Node 27,                                !- Name
  {be81a2ba-d43f-4c4d-9227-168f4428d195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be81a2ba-d43f-4c4d-9227-168f4428d195}, !- Handle
  {95fea4a0-67b2-4acc-9e0f-6c40b65e09b2}, !- Name
  {af2e5b37-81de-48ae-a6dc-378c459fb8ae}, !- Source Object
  11,                                     !- Outlet Port
  {1ea886d5-e89a-48b2-8503-d0b414b16b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35d24d2d-ad21-4bb5-8576-2c8aa267b4e3}, !- Handle
  {acd568de-0125-41f0-a350-1af03b88dc7a}, !- Name
  {af2e5b37-81de-48ae-a6dc-378c459fb8ae}; !- HVAC Component

OS:PortList,
  {d65121bc-e65b-4f6b-b53c-43e4ab9861a4}, !- Handle
  {124aaccb-a0ef-4f9c-8635-1044ab0da9c8}, !- Name
  {af2e5b37-81de-48ae-a6dc-378c459fb8ae}; !- HVAC Component

OS:Sizing:Zone,
  {112bbbd8-6143-4216-af8a-b7ab75327457}, !- Handle
  {af2e5b37-81de-48ae-a6dc-378c459fb8ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b4548aa-8b25-46ac-af83-f0322bbbb1ae}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {af2e5b37-81de-48ae-a6dc-378c459fb8ae}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b40e49d7-4190-4f60-82e5-5c924aad678a}, !- Handle
  Thermal Zone 27 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f89e1114-896b-4725-b73e-74e8a5bee493}, !- Handle
  Rendering Color 89,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c813e4dc-9a69-475f-9de6-ba971a4849c2}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51a285bf-a3f9-44ba-a188-198fb9fffb1e}, !- Zone Air Inlet Port List
  {0254aef5-2a72-4e88-b0fb-5d4bde74a2db}, !- Zone Air Exhaust Port List
  {db2a728e-8cb4-4e22-bb3b-08e38e8f3681}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a33eaf65-8915-4b53-8d09-04a7f282a3b7}, !- Group Rendering Name
  {b0b7bd18-4470-46ff-b6ad-568a0ebe3e17}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c4cb0a61-bef8-474e-904e-afb3205a5398}, !- Handle
  Node 28,                                !- Name
  {db2a728e-8cb4-4e22-bb3b-08e38e8f3681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db2a728e-8cb4-4e22-bb3b-08e38e8f3681}, !- Handle
  {5c9d18eb-ba1a-4ab1-8033-c6d8423bb23c}, !- Name
  {c813e4dc-9a69-475f-9de6-ba971a4849c2}, !- Source Object
  11,                                     !- Outlet Port
  {c4cb0a61-bef8-474e-904e-afb3205a5398}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51a285bf-a3f9-44ba-a188-198fb9fffb1e}, !- Handle
  {fc620545-6e11-43e3-98f6-281615339c3c}, !- Name
  {c813e4dc-9a69-475f-9de6-ba971a4849c2}; !- HVAC Component

OS:PortList,
  {0254aef5-2a72-4e88-b0fb-5d4bde74a2db}, !- Handle
  {4cd65c45-2fec-4bf3-b0f2-1b184e2842ac}, !- Name
  {c813e4dc-9a69-475f-9de6-ba971a4849c2}; !- HVAC Component

OS:Sizing:Zone,
  {edf97aad-bbcf-4431-aea8-bafb69a160ce}, !- Handle
  {c813e4dc-9a69-475f-9de6-ba971a4849c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a8d2092-5307-4bd0-b081-bd53fa9001a4}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {c813e4dc-9a69-475f-9de6-ba971a4849c2}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b0b7bd18-4470-46ff-b6ad-568a0ebe3e17}, !- Handle
  Thermal Zone 28 Thermostat,             !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a33eaf65-8915-4b53-8d09-04a7f282a3b7}, !- Handle
  Rendering Color 90,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SimulationControl,
  {82619b8a-2f18-45b3-ad79-b464ffa20bc6}; !- Handle

OS:Sizing:Parameters,
  {9c794b94-9dfc-4387-adac-361e47d621d0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {79bb850c-7a50-45f1-a178-bce8e97bbc18}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {5c28f328-ec2b-45ce-99d7-0483b834de86}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {dd1e3282-ede1-424b-b196-5cb8984661b4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {82bdc5a1-c9bb-45a5-847f-a940301210a2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {a4c1b8f2-43b6-445d-aad1-df77121b93e6}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:WeatherFile,
  {ec9fc958-d3f5-40d4-93e2-b280ffd75db2}, !- Handle
  MANILA,                                 !- City
  -,                                      !- State Province Region
  PHL,                                    !- Country
  IWEC Data,                              !- Data Source
  984290,                                 !- WMO Number
  14.52,                                  !- Latitude {deg}
  121,                                    !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  21,                                     !- Elevation {m}
  file:PHL_Manila.984290_IWEC.epw,        !- Url
  74980C23;                               !- Checksum

OS:Construction,
  {36e2d1dd-669b-4201-b7b1-e50afb1e1db9}, !- Handle
  WALL1,                                  !- Name
  {d9ff4ca1-70bb-406b-8508-ef8ce3d0c2f1}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 2
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 3
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 4
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Layer 5

OS:StandardsInformation:Construction,
  {e4cb6997-9b5d-407a-8658-e7ff35867c17}, !- Handle
  {36e2d1dd-669b-4201-b7b1-e50afb1e1db9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:DefaultConstructionSet,
  {22039fb5-37e5-4000-8e43-1c76ea9f6031}, !- Handle
  HIGHER RESISTANCE-NEWCONSTRUCTION,      !- Name
  {47c9a601-105b-47ab-aff7-fa0032269a4b}, !- Default Exterior Surface Constructions Name
  {32e4372b-a322-497a-a41b-f66cc58404d5}, !- Default Interior Surface Constructions Name
  {024b7039-3d2d-48ed-ba4d-c432086cff83}, !- Default Ground Contact Surface Constructions Name
  {61f9e5be-b60a-43a2-8c08-e3766da489f6}, !- Default Exterior SubSurface Constructions Name
  {3682ca85-0d78-41bd-a395-7cb1aef773d6}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e7e5b692-5a5e-4058-97e7-6fa28a0ca542}, !- Handle
  Default Surface Constructions 22,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {36e2d1dd-669b-4201-b7b1-e50afb1e1db9}, !- Wall Construction Name
  {673452b6-43fd-47bf-80e6-bc038113682f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f9dbc95-de79-4ed6-985c-e883e81e0bfe}, !- Handle
  Default Surface Constructions 23,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cfc0ba05-82af-4843-996f-ed306de0f88f}, !- Handle
  Default Surface Constructions 24,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {768f0c48-bdda-475a-890d-4544bc3fb99c}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Fixed Window Construction Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fabea70b-5888-44a2-8eb4-59e8f0462f79}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultScheduleSet,
  {978426eb-9e6d-45a6-96fe-09adbc2f0283}, !- Handle
  NEWSCHEDULESET1,                        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {67b06faa-0db4-4417-80c7-1660d798f5e2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {9d1bd0b5-29d6-41dc-b9a1-50b2b46a68e1}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {67b06faa-0db4-4417-80c7-1660d798f5e2}, ! Handle
  NEWOFFICEOCC1,                          ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {6d70bdfc-5cf8-4374-bb4d-ebcaf132646b}, ! Default Day Schedule Name
  {11606bbc-957b-495d-b950-42db4bd73ef6}, ! Summer Design Day Schedule Name
  {11193f49-ab59-4d63-b275-4268eb5b309a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d70bdfc-5cf8-4374-bb4d-ebcaf132646b}, ! Handle
  Office Bldg Occ Default Schedule 2,     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.207939133048058,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {11606bbc-957b-495d-b950-42db4bd73ef6}, ! Handle
  Office Bldg Occ Summer Design Day 2,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {11193f49-ab59-4d63-b275-4268eb5b309a}, ! Handle
  Office Bldg Occ Winter Design Day 2,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a9f7b64e-ee7c-4188-ae2e-8b8ceed64933}, ! Handle
  Office Work Occ Rule 3,                 ! Name
  {67b06faa-0db4-4417-80c7-1660d798f5e2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6d2bf0db-8736-4d47-9056-4d00be6757e7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6d2bf0db-8736-4d47-9056-4d00be6757e7}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 2,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4f2a0232-a34c-4185-a0b3-9f701862cbf3}, ! Handle
  Office Work Occ Rule 4,                 ! Name
  {67b06faa-0db4-4417-80c7-1660d798f5e2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7fe2f4a7-5d9f-4165-842a-6ad32156e1f6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7fe2f4a7-5d9f-4165-842a-6ad32156e1f6}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 2,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.409509211778641,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {9d1bd0b5-29d6-41dc-b9a1-50b2b46a68e1}, ! Handle
  NEWBLDGLIGHT1,                          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {33c78643-295c-4a15-a277-c4f954ccef37}, ! Default Day Schedule Name
  {b07ef704-a3b4-438d-90a8-3072a2d67727}, ! Summer Design Day Schedule Name
  {81562386-72e0-496a-851b-05058361bc18}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {33c78643-295c-4a15-a277-c4f954ccef37}, ! Handle
  Large Office Bldg Light Default Schedule 1, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.48268523812294,                       !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.22774064540863,                       !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0569525249302387;                     !- Value Until Time 7

OS:Schedule:Day,
  {b07ef704-a3b4-438d-90a8-3072a2d67727}, ! Handle
  Large Office Bldg Light Summer Design Day 1, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {81562386-72e0-496a-851b-05058361bc18}, ! Handle
  Large Office Bldg Light Winter Design Day 1, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dc097879-fe82-4b46-b307-8b25379370f9}, ! Handle
  Large Office Bldg Light Rule 3,         ! Name
  {9d1bd0b5-29d6-41dc-b9a1-50b2b46a68e1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d6c381ac-7d8e-465e-8bd8-ae1411ee6cdd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d6c381ac-7d8e-465e-8bd8-ae1411ee6cdd}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule 1, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {97271a0b-d40b-44b6-9132-f39ae19c05be}, ! Handle
  Large Office Bldg Light Rule 4,         ! Name
  {9d1bd0b5-29d6-41dc-b9a1-50b2b46a68e1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3f8b1d27-d8c7-4355-9494-c6cc1d587ac8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3f8b1d27-d8c7-4355-9494-c6cc1d587ac8}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule 1, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.468855023384094,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.150000005960464,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0890418589115143,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Construction,
  {bfcc7615-0cec-4b9d-9a2f-9288f391e00d}, !- Handle
  WALL2,                                  !- Name
  {d9ff4ca1-70bb-406b-8508-ef8ce3d0c2f1}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Layer 4
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Layer 5

OS:StandardsInformation:Construction,
  {9004b49d-5661-4634-97f8-17d40848c66d}, !- Handle
  {bfcc7615-0cec-4b9d-9a2f-9288f391e00d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:DefaultConstructionSet,
  {315acdd1-1fdc-4c68-88fb-183c6960fedd}, !- Handle
  MEDIUM RESISTANCE-NEWCONSTRUCTION,      !- Name
  {8afc50f7-ea39-442d-ad49-48523f52c154}, !- Default Exterior Surface Constructions Name
  {2b616e8d-468a-4fb3-815a-91ac61aeb14d}, !- Default Interior Surface Constructions Name
  {5af84892-5430-48bb-9e28-228015d45f94}, !- Default Ground Contact Surface Constructions Name
  {512f7d80-2824-4fef-b9f2-ea7e51c09572}, !- Default Exterior SubSurface Constructions Name
  {b93a47dd-6188-44d7-b8a0-354212eb610c}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8afc50f7-ea39-442d-ad49-48523f52c154}, !- Handle
  Default Surface Constructions 25,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {bfcc7615-0cec-4b9d-9a2f-9288f391e00d}, !- Wall Construction Name
  {673452b6-43fd-47bf-80e6-bc038113682f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2b616e8d-468a-4fb3-815a-91ac61aeb14d}, !- Handle
  Default Surface Constructions 26,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5af84892-5430-48bb-9e28-228015d45f94}, !- Handle
  Default Surface Constructions 27,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {512f7d80-2824-4fef-b9f2-ea7e51c09572}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Fixed Window Construction Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b93a47dd-6188-44d7-b8a0-354212eb610c}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cb6659a2-a2fc-4c3f-8554-85398224a120}, !- Handle
  LOW RESISTANCE-NEWCONSTRUCTION,         !- Name
  {333a0ec3-25cc-4f7c-b9ea-264d8cddf4ef}, !- Default Exterior Surface Constructions Name
  {dfefa130-76ff-4007-8d27-406a9313bd5d}, !- Default Interior Surface Constructions Name
  {e28feb27-07f8-48e2-89d1-f8b2c19b8392}, !- Default Ground Contact Surface Constructions Name
  {ea029ea5-fdf3-4866-8e43-db020137079e}, !- Default Exterior SubSurface Constructions Name
  {874c68ed-82d0-4d19-a249-b0ba4f69c0a9}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {333a0ec3-25cc-4f7c-b9ea-264d8cddf4ef}, !- Handle
  Default Surface Constructions 28,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {1775c9c6-a17a-4023-8ecc-fe223df9374b}, !- Wall Construction Name
  {673452b6-43fd-47bf-80e6-bc038113682f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dfefa130-76ff-4007-8d27-406a9313bd5d}, !- Handle
  Default Surface Constructions 29,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e28feb27-07f8-48e2-89d1-f8b2c19b8392}, !- Handle
  Default Surface Constructions 30,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea029ea5-fdf3-4866-8e43-db020137079e}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Fixed Window Construction Name
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {874c68ed-82d0-4d19-a249-b0ba4f69c0a9}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1775c9c6-a17a-4023-8ecc-fe223df9374b}, !- Handle
  WALL3,                                  !- Name
  {d9ff4ca1-70bb-406b-8508-ef8ce3d0c2f1}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 2
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Layer 3

OS:StandardsInformation:Construction,
  {4bccfa7e-4844-4f1c-96aa-be804907c2a2}, !- Handle
  {1775c9c6-a17a-4023-8ecc-fe223df9374b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:SizingPeriod:DesignDay,
  {5401b8b5-f747-4081-a9b9-11bc6b12514b}, !- Handle
  MANILA Ann Clg .4% Condns Enth=>MDB,    !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  91000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073,                                 !- Barometric Pressure {Pa}
  6.6,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Taub {dimensionless}
  2.053;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bd810de7-0d5d-455e-a78e-a04f9efeeaf8}, !- Handle
  MANILA Ann Clg .4% Condns DP=>MDB,      !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  27.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073,                                 !- Barometric Pressure {Pa}
  6.6,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Taub {dimensionless}
  2.053;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {73389bf6-3654-4b18-a6ab-4ca121393bba}, !- Handle
  MANILA Ann Clg .4% Condns WB=>MDB,      !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  28.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073,                                 !- Barometric Pressure {Pa}
  6.6,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Taub {dimensionless}
  2.053;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a83ec4b7-cd93-4807-b1d6-5f2bbbb7c45f}, !- Handle
  MANILA Ann Clg .4% Condns DB=>MWB,      !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073,                                 !- Barometric Pressure {Pa}
  6.6,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Taub {dimensionless}
  2.053;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e7edf231-2b11-4e02-9012-1cf5f757a1d1}, !- Handle
  MANILA Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  28.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073,                                 !- Barometric Pressure {Pa}
  18.1,                                   !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cee94749-647a-45cf-a34e-d1978780399c}, !- Handle
  MANILA Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073,                                 !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a3aec3e0-a657-4a59-942b-dec18ffbeb19}, !- Handle
  MANILA Ann Htg 99.6% Condns DB,         !- Name
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101073,                                 !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

